# 三菱 FR-E800 取扱説明書（通信編） 第2章 2.7 MODBUS/TCP

| 項目 | 内容 |
|---|---|
| 原本 | 三菱電機 FR-E800 取扱説明書（通信編） |
| 発行元 | 三菱電機株式会社 |
| 資料番号 / 版数 | IB-0600870 / S版（PDFメタデータ subject: IB-0600870-S） |
| 原本PDF | `PDF/【三菱】インバータ FR-E800 取扱説明書(通信編)_ib0600870s.pdf` (全330ページ) |
| 本ファイルの範囲 | 2.7 (印刷 p.89-106 / PDF p.90-107) |
| ページ対応 | 「原本 p.」はPDFのページ番号、「印刷 p.」は原本フッタのページ番号。印刷ページ = PDFページ − 1。本文中の「〇〇ページ参照」は印刷ページ |
| 変換日 | 2026-10-02 |
| 変換方法 | pypdfium2(本文) + PyMuPDF 200dpi 画像の目視(全ページ) |

> このファイルは原本PDFの参照用リファレンスです。表・アドレス・ビット定義に加え、
> 機能説明・デバイスのON/OFFタイミング・注意事項・プログラム例は**原文のまま全文**転記しています。
> 未変換の範囲は「変換範囲表」を見てください。**命令の挙動で設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**
> 冒頭の対訳表の「参考訳」はメーカー公式訳ではありません。

**転記上の扱い**: 原本の結合セルは各行に値を展開。セル内改行は `<br>`。左右並置の表は方向ごとに別表に分割した場合あり（各所に注記）。機種アイコンは `[E800]` `[E800-(SC)E]` 等。図は【図】プレースホルダ＋読み取れる事実の箇条書き。ラダー図のニモニックは原本に記載がなく、図から書き起こしたもの（各所に注記）。見出しレベル: 章 `##` / 節 `###` / 項 `####` / ◆ `#####` / ■ `######`。

---

## 主要用語 対訳表 (Glossary) (2.7 / 原本 p.90-107)

| 日本語 | English | 略号・項目番号 | 訳の出典 |
|---|---|---|---|
| Ethernet 機能選択 1～4 | Ethernet function selection 1 to 4 | Pr.1427～Pr.1430 (N630～N633) | 参考訳 |
| Ethernet 通信チェック時間間隔 | Ethernet communication check time interval | Pr.1432 (N644) | 参考訳 |
| Ethernet 操作権指定 IP アドレス | Ethernet command source selection IP address | Pr.1449～Pr.1454 (N670～N675) | 参考訳 |
| リンク速度とデュプレックス | Link speed and duplex | Pr.1426 (N641) | 参考訳 |
| IP フィルタアドレス（Ethernet） | IP filter address (Ethernet) | Pr.1442～Pr.1448 (N660～N666) | 参考訳 |
| 範囲指定 | range specification | Pr.1446～1448, Pr.1453/1454 | 参考訳 |
| 通信エラー / Ethernet 通信異常 | communication error | E.EHR | 参考訳 |
| 断線検出 | disconnection detection | Pr.1432 | 参考訳 |
| 自動交渉 | auto negotiation | Pr.1426=0 | 参考訳 |
| 全二重 / 半二重 | full duplex / half duplex | Pr.1426 | 参考訳 |
| 問い合わせ | Query | — | 原本併記 |
| 正常応答 | Normal Response | — | 原本併記 |
| エラー返答 | Error Response | — | 原本併記 |
| トランザクション識別子 | Transaction Identifier | 2×8bit | 原本併記 |
| プロトコル識別子 | Protocol Identifier | 2×8bit | 原本併記 |
| メッセージ長 | Length Field | 2×8bit | 原本併記 |
| ユニット識別子 | Unit Identifier | 8bit | 原本併記 |
| ファンクションコード | Function Code | 8bit | 原本併記 |
| 保持レジスタ | holding register | 40001～ | 参考訳 |
| 保持レジスタのデータ読出し | Read Holding Registers | H03 | 原本併記 |
| 保持レジスタのデータ書込み | Write Single Register | H06 | 原本併記 |
| 機能診断 | Diagnostics | H08 | 原本併記 |
| 問い合わせデータの返信 | Return Query Data | サブファンクション H00 | 原本併記 |
| 複数保持レジスタのデータ書込み | Write Multiple Registers | H10 | 原本併記 |
| 保持レジスタアクセスログ読出し | holding register access log read | H46 | 参考訳 |
| 開始アドレス | Starting Address | — | 原本併記 |
| 読出し個数 / 書込み個数 | Quantity of Registers | — | 原本併記 |
| 読出しデータ / 書込みデータ | Register Value | — | 原本併記 |
| システム環境変数 | system environment variable | — | 参考訳 |
| 運転周波数 RAM | running frequency (RAM) | 40014 | 参考訳 |
| 成功個数 | No. of Points |  | 原本併記 |
| 例外コード | Exception Code |  | 原本併記 |
| 問い合わせメッセージ | Query message |  | 原本併記 |
| ファンクションコード不正 | ILLEGAL FUNCTION | 01 | 原本併記 |
| アドレス不正 | ILLEGAL DATA ADDRESS | 02 | 原本併記 |
| データ不正 | ILLEGAL DATA VALUE | 03 | 原本併記 |
| サーバビジー | SERVER DEVICE BUSY | 06 | 原本併記 |
| CiA402 ドライブプロファイル | CiA402 drive profile |  | 参考訳 |
| 制御入力命令 / インバータ状態 | Control input command / Inverter status | 40009（拡張: 40008） | 参考訳 |
| 運転モード／インバータ設定 | Operation mode / Inverter setting | 40010 | 参考訳 |
| アラーム履歴 | Alarm history | 40501〜40510 | 参考訳 |
| 機種情報モニタ | Model information monitor | 44001〜44013 | 参考訳 |
| サブインデックスの最大値 | Highest sub-index supported | Sub index 0 | 原本併記 |
| 加速度 / 減速度 | vl velocity acceleration / deceleration | Index 24648 / 24649 | 原本併記 |
| 原点復帰方法 | Homing method | Index 24728 | 原本併記 |
| 原点復帰速度 | Homing speeds | Index 24729 | 原本併記 |
| ダイレクトコマンドモード | Direct command mode |  | 参考訳 |
| 電子ギア | Electronic gear | Pr.420 / Pr.421 | 参考訳 |
| 溜りパルス | Following error actual value | Index 24820 | 原本併記 |

## 変換範囲表 (2.7 / 原本 p.90-107)

| 原本ページ | 節 | 扱い |
|---|---|---|
| p.90-107 | 2.7 MODBUS/TCP | 全文 |
| 上記以外 | 他章 | 同フォルダの他ファイル参照（前付け p.1-6 表紙・目次は未変換） |

## 目次 (2.7)

- [2.7 MODBUS/TCP (2.7 / 印刷 p.89 / 原本 p.90)](#27-modbustcp-27--印刷-p89--原本-p90)
  - [2.7.1 概要 (2.7.1 / 印刷 p.89 / 原本 p.90)](#271-概要-271--印刷-p89--原本-p90)
  - [2.7.2 MODBUS/TCP の初期設定 (2.7.2 / 印刷 p.89 / 原本 p.90)](#272-modbustcp-の初期設定-272--印刷-p89--原本-p90)
  - [2.7.3 MODBUS/TCP 関連パラメータ (2.7.3 / 印刷 p.91 / 原本 p.92)](#273-modbustcp-関連パラメータ-273--印刷-p91--原本-p92)

---

### 2.7 MODBUS/TCP (2.7 / 印刷 p.89 / 原本 p.90)

#### 2.7.1 概要 (2.7.1 / 印刷 p.89 / 原本 p.90)

MODBUS/TCP は、FR-E800-(SC)EPA、FR-E806-SCEPA、FR-E800-(SC)EPB、FR-E806-SCEPB で使用可能です。
MODBUS/TCP は、Ethernet 通信で MODBUS メッセージを使用可能にするためのプロトコルです。
インバータの製造時期によって対応していない機能があります。仕様変更の内容については 318 ページを参照してください。

##### ◆ 通信仕様 (2.7.1 / 原本 p.90)

通信仕様は下記のとおりです。

| 項目 | | 内容 |
|---|---|---|
| 通信プロトコル | | MODBUS/TCP プロトコル |
| 準拠規格 | | OPEN MODBUS/TCP SPECIFICATION |
| 待ち時間設定 | | なし |
| 最大コネクション数 *1 | | 3 |
| トポロジ | | ライン、スター、ライン・スター混在 |
| サーバ機能 | 同時受付け可能要求伝文数 | 1 ～ 3 |

*1 インバータが同時に確立できるコネクションの数を表します。最大接続台数は、クライアント側の最大コネクション数およびインバータ 1 台あたりの使用コネクション数によります。例えば、クライアント側の最大コネクション数が 64 でインバータ 1 台あたり 1 コネクションを使用する場合は、64 台接続可能です。詳細については、クライアントのユーザーズマニュアルを参照してください。

#### 2.7.2 MODBUS/TCP の初期設定 (2.7.2 / 印刷 p.89 / 原本 p.90)

インバータと各種機器を Ethernet 通信で接続するために必要な設定を行います。
各種機器とインバータを通信させるためには、通信する機器の通信仕様にあわせてインバータ側のパラメータを初期設定する必要があります。初期設定がされていなかったり、設定不良があったりすると、データ通信ができません。

| Pr. | 名称 | 初期値 | 設定範囲 | 内容 |
|---|---|---|---|---|
| 1427<br>N630*1 | Ethernet 機能選択 1 | 5001 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、34962*3、44818*2、45237、45238、47808*2、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1428<br>N631*1 | Ethernet 機能選択 2 | 45237 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、34962*3、44818*2、45237、45238、47808*2、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1429<br>N632*1 | Ethernet 機能選択 3 | 45238 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、34962*3、44818*2、45237、45238、47808*2、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1430<br>N633*1 | Ethernet 機能選択 4 | 9999 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、34962*3、44818*2、45237、45238、47808*2、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1432<br>N644 | Ethernet 通信チェック時間間隔 | 1.5s | 0 | Ethernet 通信可能ですが、NET 運転モードにすると、アラーム停止します。 |
| 1432<br>N644 | Ethernet 通信チェック時間間隔 | 1.5s | 0.1 ～ 999.8s | Ethernet 操作権指定 IP アドレス（Pr.1449 ～ Pr.1454）内のすべての機器との通信チェック（断線検出）時間の間隔を設定します。<br>無通信状態が許容時間以上継続すると、インバータは出力遮断します。 |
| 1432<br>N644 | Ethernet 通信チェック時間間隔 | 1.5s | 9999 | 通信チェック（断線検出）しません。 |
| 1449<br>N670*1 | Ethernet 操作権指定 IP アドレス 1 | 0 | 0 ～ 255 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |
| 1450<br>N671*1 | Ethernet 操作権指定 IP アドレス 2 | 0 | 0 ～ 255 | （同上: Pr.1449 ～ Pr.1454 共通の内容） |
| 1451<br>N672*1 | Ethernet 操作権指定 IP アドレス 3 | 0 | 0 ～ 255 | （同上: Pr.1449 ～ Pr.1454 共通の内容） |
| 1452<br>N673*1 | Ethernet 操作権指定 IP アドレス 4 | 0 | 0 ～ 255 | （同上: Pr.1449 ～ Pr.1454 共通の内容） |
| 1453<br>N674*1 | Ethernet 操作権指定 IP アドレス 3 範囲指定 | 9999 | 0 ～ 255、9999 | （同上: Pr.1449 ～ Pr.1454 共通の内容） |
| 1454<br>N675*1 | Ethernet 操作権指定 IP アドレス 4 範囲指定 | 9999 | 0 ～ 255、9999 | （同上: Pr.1449 ～ Pr.1454 共通の内容） |

（注: 原本では Pr.1427 ～ Pr.1430 の「設定範囲」「内容」、Pr.1432 の「名称」「初期値」、Pr.1449 ～ Pr.1454 の「内容」が結合セル。Pr.1449 ～ Pr.1452 の設定範囲「0 ～ 255」、Pr.1453・Pr.1454 の設定範囲「0 ～ 255、9999」も結合セル。「（同上…）」は転記上の展開表記で、内容は Pr.1449 行と同一）

*1 インバータリセット後、または次回電源 ON 時に設定値が反映されます。
*2 FR-E800-(SC)EPA、FR-E806-SCEPA で設定可能です。
*3 FR-E800-(SC)EPB、FR-E806-SCEPB で設定可能です。

> **NOTE**
> - **Pr.1432 Ethernet 通信チェック時間間隔**を “0” のまま通信した場合、モニタやパラメータの読出しなどは可能ですが、NET 運転モードに変更した瞬間にインバータはアラームとなります。電源投入時の運転モードがネットワーク運転モードの場合は、1 回目の通信後、Ethernet 通信異常（E.EHR）となります。
>   通信からの運転やパラメータの書込みを行う場合は、Pr.1432 の設定値を “9999” とするか、時間間隔を設定する場合は、通信周期またはリトライ時間よりも大きな値を設定してください。（91 ページ参照）

##### ◆ Ethernet 機能選択（Pr.1427 ～ Pr.1430） (2.7.2 / 原本 p.91)

MODBUS/TCP をアプリケーションとして使用するためには、**Pr.1427 ～ Pr.1430 Ethernet 機能選択 1 ～ 4** のいずれかを “502”（MODBUS/TCP）に設定してください。（225 ページ参照）

##### ◆ Ethernet 操作権指定 IP アドレス（Pr.1449 ～ Pr.1454） (2.7.2 / 原本 p.91)

- Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するために、ネットワーク機器の IP アドレスの範囲を設定します。
- Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。
- Pr.1451 と Pr.1453、Pr.1452 と Pr.1454 の各設定値により、運転操作権の設定範囲が決まります。（Pr.1451 と Pr.1453、Pr.1452 と Pr.1454 の設定値の大小は関係ありません。）

【図】設定例1 構成図・設定値 (原本 p.91)
- ＜設定例1＞ 構成: クライアント iQ-R R08CPU（192.168.50.100）がハブ経由で サーバ1 FR-E800（192.168.50.1）、サーバ2 FR-E800（192.168.50.2）と Ethernet 接続。
- 図中文: 「クライアントからの操作を可能にするため、サーバ1、2のEthernet操作権指定IPアドレスを下記のとおり設定します。」「クライアントのIPアドレスはエンジニアリングツール(GX Works3)により192.168.50.100～110の範囲で設定します。」

| | Pr.1449 | Pr.1450 | Pr.1451 | Pr.1452 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス | 192 | 168 | 50 | 100 |

| | （Pr.1449 相当欄） | （Pr.1450 相当欄） | Pr.1453 | Pr.1454 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス範囲設定 | － | － | 9999 | 110 |

- 図中: Pr.1452 と Pr.1454 の間に矢印「2点間で範囲設定可能」。

この場合、Ethernet経由で運転操作権を与えるIPアドレスの設定範囲は、「192. 168. 50. 100～110」です。

【図】設定例2 設定値 (原本 p.91)

＜設定例2＞

| | Pr.1449 | Pr.1450 | Pr.1451 | Pr.1452 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス | 192 | 168 | 1 | 100 |

| | （Pr.1449 相当欄） | （Pr.1450 相当欄） | Pr.1453 | Pr.1454 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス範囲設定 | － | － | 3 | 150 |

- 図中: Pr.1451 と Pr.1453 の間、Pr.1452 と Pr.1454 の間にそれぞれ矢印「2点間で範囲設定可能」。

この場合、Ethernet経由で運転操作権を与えるIPアドレスの設定範囲は、「192. 168. 1～3. 100～150」です。

- Pr.1453、Pr.1454 ＝ “9999（初期値）” の場合は範囲無効です。

> **NOTE**
> - インバータに 4 つ以上のクライアントが接続した場合、Ethernet 操作権指定 IP アドレスの設定範囲外のコネクションは、古いコネクションから強制的にクローズされます。

##### ◆ Ethernet 通信チェック時間間隔（Pr.1432） (2.7.2 / 原本 p.92)

- インバータと Ethernet 操作権指定 IP アドレス（Pr.1449 ～ Pr.1454）内のすべての接続機器との間の断線検出を行い、断線した（通信が途絶えた）場合、通信エラー（E.EHR）が発生してインバータは出力遮断します。
- Pr.1432 の設定値が “9999” の場合、通信チェック（断線検出）は行いません。
- Pr.1432 の設定値が “0” の場合は、Ethernet 通信からのモニタやパラメータの読出しなどは可能ですが、ネットワーク運転モードに変更した瞬間に通信エラー（E.EHR）となります。
- Pr.1432 の設定値を “0.1s ～ 999.8s” に設定すると、断線検出を行います。断線検出を行う場合は、接続機器から通信チェック時間間隔以内でデータを送信する必要があります。（クライアントから送信するデータの局番設定に関係なく、インバータは通信チェック（通信チェックカウンタのクリア）を行います。）
- 通信チェックは、ネットワーク運転モードかつ Ethernet コネクタに指令権がある場合に、1 回目の通信から開始します。

【図】例）Pr.1432＝“0.1～999.8s”の場合 のタイミングチャート (原本 p.92)
- 信号: 運転モード（外部 → ネットワーク）、接続機器⇒インバータ（送信）、インバータ⇒接続機器（応答）、通信チェックカウンタ（縦軸上限 Pr.1432）、E.EHR、LF。横軸は時間。
- 外部運転モード中に、接続機器⇒インバータの送信とインバータ⇒接続機器の応答が1回ずつある。この間、通信チェックカウンタは0のまま。
- 運転モードがネットワークに切り替わった後、最初の接続機器⇒インバータの送信（1回目の通信）完了時点が「チェック開始」。ここから通信チェックカウンタが増加し始める。
- インバータの応答の後、次の接続機器⇒インバータの送信完了時点でカウンタは0にクリアされ、再び増加する。
- その後インバータの応答が1回あったが、接続機器からの送信がないままカウンタが Pr.1432 の値に達した時点で「アラーム(E.EHR)」となる。
- E.EHR: それまで OFF、カウンタが Pr.1432 に達した時点で ON。
- LF: それまで OFF、同時点で ON。

#### 2.7.3 MODBUS/TCP 関連パラメータ (2.7.3 / 印刷 p.91 / 原本 p.92)

MODBUS/TCP で通信を行う場合に関係するパラメータです。必要に応じて設定を行ってください。

| Pr. | 名　　称 | 初期値 | 設定範囲 | 内　　容 |
|---|---|---|---|---|
| 1426<br>N641*1 | リンク速度とデュプレックス | 0 | 0 ～ 4 | 通信速度と全／半二重方式を設定します。 |
| 1442<br>N660*1 | IP フィルタアドレス 1（Ethernet） | 0 | 0 ～ 255 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1443<br>N661*1 | IP フィルタアドレス 2（Ethernet） | 0 | 0 ～ 255 | （同上: Pr.1442 ～ Pr.1448 共通の内容） |
| 1444<br>N662*1 | IP フィルタアドレス 3（Ethernet） | 0 | 0 ～ 255 | （同上: Pr.1442 ～ Pr.1448 共通の内容） |
| 1445<br>N663*1 | IP フィルタアドレス 4（Ethernet） | 0 | 0 ～ 255 | （同上: Pr.1442 ～ Pr.1448 共通の内容） |
| 1446<br>N664*1 | IP フィルタアドレス 2 範囲指定（Ethernet） | 9999 | 0 ～ 255、9999 | （同上: Pr.1442 ～ Pr.1448 共通の内容） |
| 1447<br>N665*1 | IP フィルタアドレス 3 範囲指定（Ethernet） | 9999 | 0 ～ 255、9999 | （同上: Pr.1442 ～ Pr.1448 共通の内容） |
| 1448<br>N666*1 | IP フィルタアドレス 4 範囲指定（Ethernet） | 9999 | 0 ～ 255、9999 | （同上: Pr.1442 ～ Pr.1448 共通の内容） |

（注: 原本では Pr.1442 ～ Pr.1448 の「内容」が結合セル。「（同上…）」は転記上の展開表記で、内容は Pr.1442 行と同一）

*1 インバータリセット後、または次回電源 ON 時に設定値が反映されます。

##### ◆ 通信速度と全／半二重方式の選択（Pr.1426） (2.7.3 / 原本 p.93)

通信速度と全／半二重方式を **Pr.1426 リンク速度とデュプレックス**で設定します。初期設定（Pr.1426 ＝ “0”）で正しく動作しない場合は、接続する機器の仕様にあわせて Pr.1426 を設定してください。

| Pr.1426 設定値 | 通信速度 | 全／半二重方式 | 備考 |
|---|---|---|---|
| 0（初期値） | 自動交渉 | 自動交渉 | 通信速度と通信モード（半二重／全二重）を折衝し、最適なものに自動設定します。<br>自動交渉選択の場合は、クライアントも自動交渉に設定する必要があります。 |
| 1 | 100Mbps | 全二重 | ー |
| 2 | 100Mbps | 半二重 | ー |
| 3 | 10Mbps | 全二重 | ー |
| 4 | 10Mbps | 半二重 | ー |

##### ◆ IP フィルタ機能（Ethernet）（Pr.1442 ～ Pr.1448） (2.7.3 / 原本 p.93)

- インバータへの接続を許可するネットワーク機器の IP アドレスの範囲（Pr.1442 ～ Pr.1448）をあらかじめ登録することで、接続できる機器を制限することができます。Pr.1443 と Pr.1446、Pr.1444 と Pr.1447、Pr.1445 と Pr.1448 の各設定値により、接続を許可する IP アドレスの設定範囲が決まります。（Pr.1443 と Pr.1446、Pr.1444 と Pr.1447、Pr.1445 と Pr.1448 の設定値の大小は関係ありません。）

【図】IP フィルタ 設定例1 (原本 p.93)

＜設定例1＞

| | Pr.1442 | Pr.1443 | Pr.1444 | Pr.1445 |
|---|---|---|---|---|
| IPフィルタアドレス（Ethernet） | 192 | 168 | 1 | 100 |

| | （Pr.1442 相当欄） | Pr.1446 | Pr.1447 | Pr.1448 |
|---|---|---|---|---|
| IPフィルタアドレス範囲指定（Ethernet） | － | 9999 | 3 | 150 |

- 図中: Pr.1444 と Pr.1447 の間、Pr.1445 と Pr.1448 の間にそれぞれ矢印「2点間で範囲設定可能」。

この場合、Ethernet経由で通信可能なIPアドレスの範囲は、「192. 168. 1～3. 100～150」です。

【図】IP フィルタ 設定例2 (原本 p.93)

＜設定例2＞

| | Pr.1442 | Pr.1443 | Pr.1444 | Pr.1445 |
|---|---|---|---|---|
| IPフィルタアドレス（Ethernet） | 192 | 168 | 2 | 100 |

| | （Pr.1442 相当欄） | Pr.1446 | Pr.1447 | Pr.1448 |
|---|---|---|---|---|
| IPフィルタアドレス範囲指定（Ethernet） | － | 9999 | 9999 | 50 |

- 図中: Pr.1445 と Pr.1448 の間に矢印「2点間で範囲設定可能」。

この場合、Ethernet経由で通信可能なIPアドレスの範囲は、「192. 168. 2. 50～100」です。

- Pr.1442 ～ Pr.1445 ＝ “0（初期値）” の場合は機能無効です。
- Pr.1446 ～ Pr.1448 ＝ “9999（初期値）” の場合は範囲無効です。

> **注意**
> - IP フィルタ機能（Ethernet）（Pr.1442 ～ Pr.1448）は、外部機器からの不正アクセス、DoS 攻撃、コンピュータウイルスその他のサイバー攻撃を防止するための 1 つの手段であり、不正アクセスを完全に防止するものではありません。外部機器からの不正アクセスに対して、インバータおよびシステムの安全を保つ必要がある場合は、本機能以外の対策も盛り込んでください。DoS 攻撃、不正アクセス、コンピュータウイルスその他のサイバー攻撃により発生するインバータ、およびシステムトラブル上の諸問題に対して、当社は一切その責任を負うことができません。不正アクセスなどの対策例を示します。
>   - ファイアウォールを設置する。
>   - 中継局としてパソコンを設置し、アプリケーションプログラムで送受信データの中継を制御する。
>   - アクセス権を制御できる外部機器を中継局として設置する。（アクセス権を制御できる外部機器については、外部機器の販売業者にお問い合わせください。）

##### ◆ メッセージ形式 (2.7.3 / 原本 p.93)

【図】リクエスト／レスポンスのタイミング (原本 p.93)
- 「リクエスト」の送信後、「レスポンス」まで「10ms以内*1」。

*1 クライアントと 1:1 で接続した場合の性能を示します。（パラメータクリア / パラメータオールクリアや複数レジスタへのアクセスの場合は、応答に 10ms 以上かかります。）

- 問い合わせ (Query)
  クライアントが指定のあったアドレスのサーバ（＝インバータ）に対してメッセージを送信します。
- 正常応答 (Normal Response)
  クライアントからの問い合わせを受信後、サーバは要求されたファンクションを実行し、それに対応した正常応答をクライアントへ返答します。
- エラー返答 (Error Response)
  無効なファンクションコード、アドレス、データをサーバが受信した場合、クライアントへ返答します。
  返答内容には、クライアントからの要求に対して実行できない内容を示すエラーコードを付加して返答します。

##### ◆ メッセージフレーム（プロトコル）について (2.7.3 / 原本 p.94)

- 通信方法
  基本的に、クライアントは Query message（質問）を送信し、サーバは Response message（レスポンス）を返答します。正常通信時は Transaction Identifier、Protocol Identifier、Unit Identifier、Function Code をそのままコピーし、異常通信（ファンクションコード、データコードの不正）の場合は Function Code の bit7(H80) を ON し、Data Bytes はエラーコードを設定します。

【図】メッセージフレーム構成 (原本 p.94)
- 左: 「Query message from client」= Transaction Identifier / Protocol Identifier / Length Field / Unit Identifier / Function Code / Eight-Bit Data Bytes
- 右: 「Response message from server」= Transaction Identifier / Protocol Identifier / Length Field / Unit Identifier / Function Code / Eight-Bit Data Bytes
- 左から右へ（クライアント→サーバ）の矢印と、右から左へ（サーバ→クライアント）の矢印。

メッセージフレームは上図にあるような 6 つのメッセージフィールドで構成されます。

- プロトコルの詳細
  下記に 6 つのメッセージフィールドについて説明します。

| トランザクション識別子<br>Transaction Identifier | プロトコル識別子<br>Protocol Identifier | メッセージ長<br>Length Field | ユニット識別子<br>Unit Identifier | ファンクションコード<br>Function Code | データ<br>Data |
|---|---|---|---|---|---|
| 2×8bit | 2×8bit | 2×8bit | 8bit | 8bit | n×8bit |

| メッセージフィールド | 内容 |
|---|---|
| トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| ユニット識別子 | 0、255 |
| ファンクションコード | ファンクションコードは 1 バイト長（8 ビット）であり、1 ～ 255 の範囲で設定できます。クライアントはサーバに対して要求したいファンクション（機能）を設定し、サーバはその要求された動作を行います。対応できるファンクションコードは “ ファンクションコード一覧 ” のとおりです。“ ファンクションコード一覧 ” 以外のファンクションコードを設定した場合はエラー応答となります。<br>サーバからの返答時、正常応答の場合はクライアントより設定されたファンクションコードを返します。エラー返答時は H80 ＋ファンクションコードを返します。 |
| データ | ファンクションコードによりフォーマットが変化します（94 ページ参照）。データにはバイトカウント、バイト数、保持レジスタへのアクセス内容などがあります。 |

##### ◆ ファンクションコード一覧 (2.7.3 / 原本 p.95)

| ファンクション名 | 読出 / 書込 | コード | 概要 | メッセージフォーマット参照ページ |
|---|---|---|---|---|
| Read Holding Registers | 読出 | H03 | 保持レジスタのデータを読み出します。<br>MODBUS レジスタからインバータの各種データを読み出すことができます。<br>システム環境変数（100 ページ参照）<br>モニタコード（FR-E800 取扱説明書（機能編）参照）<br>アラーム履歴（102 ページ参照）<br>機種情報モニタ（102 ページ参照）<br>インバータのパラメータ（101 ページ参照）<br>CiA402 ドライブプロファイル（103 ページ参照） | 94 ページ |
| Write Single Register | 書込 | H06 | 保持レジスタへデータを書き込みます。<br>MODBUS レジスタにデータを書き込んで、インバータに命令を出したり、パラメータを設定したりすることができます。<br>システム環境変数（100 ページ参照）<br>インバータのパラメータ（101 ページ参照） | 95 ページ |
| Diagnostics | 読出 | H08 | 機能診断を行います。（通信チェックのみ）<br>問い合わせメッセージを送信し、返答メッセージは問い合わせメッセージをそのまま返信する（サブファンクションコード H00 の機能）ため、通信チェックができます。<br>サブファンクションコード H00（Return Query Data：問い合わせデータの返信） | 96 ページ |
| Write Multiple Registers | 書込 | H10 | 連続した複数の保持レジスタの書込みを行います。<br>連続した複数の MODBUS レジスタにデータを書き込んで、インバータに命令を出したり、パラメータを設定したりすることができます。<br>システム環境変数（100 ページ参照）<br>インバータのパラメータ（101 ページ参照）<br>CiA402 ドライブプロファイル（103 ページ参照） | 96 ページ |
| 保持レジスタアクセスログ読出し | 読出 | H46 | 前回通信して成功したレジスタ個数の読出しを行います。<br>ファンクションコード H03、H06、H10 での問い合わせに対応できます。<br>前回通信してアクセスに成功した保持レジスタの開始アドレスと成功したレジスタ数を返答します。<br>ファンクションコード H03、H06、H10 以外の問い合わせについては、アドレス、個数ともに 0 を返答します。<br>コネクションを閉じるとログの内容はクリアされます。 | 97 ページ |

##### ◆ Read Holding Registers（保持レジスタのデータ読出し）（H03 または 03） (2.7.3 / 原本 p.95)

- 問い合わせメッセージ (Query message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Starting Address | | g. Quantity of Registers | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H03 (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) |

- 正常応答 (Response message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | h. Byte Count | i. Register Value | | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H03 (8bit) | (8bit) | H (8bit) | L (8bit) | … (n×16bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Transaction Identifier：トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| b | Protocol Identifier：プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| c | Length Field：メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| d | Unit Identifier：ユニット識別子 | 0、255 |
| e | Function Code：ファンクションコード | H03 を設定します。 |
| f | Starting Address：開始アドレス | 保持レジスタのデータ読出しを開始するアドレスを設定します。<br>開始アドレス＝開始レジスタアドレス（10 進数）－ 40001（CiA402 ドライブプロファイルは除く）<br>例えば、開始アドレス 0001 を設定したら保持レジスタ 40002 のデータを読み出します。 |
| g | Quantity of Registers：読出し個数 | 読み出す保持レジスタのレジスタ数を設定します。読出し可能なレジスタ数は最大 125 です。 |

- 正常応答の内容

| | メッセージ | 設定内容 |
|---|---|---|
| h | Byte Count | 設定範囲は H02 ～ HFA（2 ～ 250）です。<br>g で指定した読出し個数の 2 倍が設定されます。 |
| i | Register Value：読出しデータ | g で指定されたデータ分が設定されます。読出しデータは Hi バイト、Lo バイトの順で読み出され、開始アドレスのデータ、開始アドレス＋ 1 のデータ、開始アドレス＋ 2 のデータ・・・の順に並べて設定されます。 |

###### ■ 例）インバータから 41004(Pr.4) ～ 41006(Pr.6) のレジスタ値を読み出す。 (2.7.3 / 原本 p.96)

問い合わせメッセージ (Query message)

| Transaction Identifier | | Protocol Identifier | | Length Field | | Unit Identifier | Function Code | Starting Address | | Quantity of Registers | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| *1 | *1 | H00 (8bit) | H00 (8bit) | H00 (8bit) | H06 (8bit) | HFF (8bit) | H03 (8bit) | H03 (8bit) | HEB (8bit) | H00 (8bit) | H03 (8bit) |

*1 任意の値が格納されます。

正常応答 (Response message)

| Transaction Identifier | | Protocol Identifier | | Length Field | | Unit Identifier | Function Code | Byte Count | Register Value | | | | | |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| *1 | *1 | H00 (8bit) | H00 (8bit) | H00 (8bit) | H09 (8bit) | HFF (8bit) | H03 (8bit) | H06 (8bit) | H17 (8bit) | H70 (8bit) | H0B (8bit) | HB8 (8bit) | H03 (8bit) | HE8 (8bit) |

*1 問い合わせメッセージと同じ値が格納されます。

読出し値
レジスタ 41004(Pr.4)：H1770（60.00Hz）
レジスタ 41005(Pr.5)：H0BB8（30.00Hz）
レジスタ 41006(Pr.6)：H03E8（10.00Hz）

##### ◆ Write Single Register（保持レジスタのデータ書込み）（H06 または 06） (2.7.3 / 原本 p.96)

- 保持レジスタエリアに割り付けてある “ システム環境変数 ”、“ インバータのパラメータ ”（MODBUS レジスタ（100 ページ）参照）の内容を書き込むことができます。
- 問い合わせメッセージ (Query message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Register Address | | g. Register Value | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H06 (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) |

- 正常応答 (Response message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Register Address | | g. Register Value | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H06 (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Transaction Identifier：トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| b | Protocol Identifier：プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| c | Length Field：メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| d | Unit Identifier：ユニット識別子 | 0、255 |
| e | Function Code：ファンクションコード | H06 を設定します。 |
| f | Register Address：レジスタアドレス | 保持レジスタへデータ書込みを行うアドレスを設定します。<br>レジスタアドレス＝保持レジスタアドレス（10 進数）－ 40001<br>例えば、レジスタアドレス 0001 を設定したら保持レジスタアドレス 40002 へデータを書き込みます。 |
| g | Register Value | 保持レジスタへ書き込むデータを設定します。書込みデータは 2 バイト固定です。 |

- 正常応答の内容
  正常応答の場合、a ～ g 問い合わせメッセージと同じ内容となります。

###### ■ 例）インバータの 40014（運転周波数 RAM）に 60Hz(H1770) を書き込む。 (2.7.3 / 原本 p.97)

問い合わせメッセージ (Query message)

| Transaction Identifier | | Protocol Identifier | | Length Field | | Unit Identifier | Function Code | Register Address | | Register Value | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| *1 | *1 | H00 (8bit) | H00 (8bit) | H00 (8bit) | H06 (8bit) | HFF (8bit) | H06 (8bit) | H00 (8bit) | H0D (8bit) | H17 (8bit) | H70 (8bit) |

*1 任意の値が格納されます。

正常応答 (Response message)
問い合わせメッセージと同一データ

##### ◆ Diagnostics（機能診断）（H08 または 08） (2.7.3 / 原本 p.97)

- 問い合わせメッセージを送信し、返答メッセージは問い合わせメッセージをそのまま返信する（サブファンクションコード H00 の機能）ため、通信チェックができます。
  サブファンクションコード H00（Return Query Data：問い合わせデータの返信）
- 問い合わせメッセージ (Query message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Sub-function | | g. Data | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H08 (8bit) | H00 (8bit) | H00 (8bit) | H (8bit) | L (8bit) |

- 正常応答 (Response message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Sub-function | | g. Data | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H08 (8bit) | H00 (8bit) | H00 (8bit) | H (8bit) | L (8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Transaction Identifier：トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| b | Protocol Identifier：プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| c | Length Field：メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| d | Unit Identifier：ユニット識別子 | 0、255 |
| e | Function Code：ファンクションコード | H08 を設定します。 |
| f | Sub-function | H0000 を設定します。 |
| g | Data | データは 2 バイト長であれば任意に設定できます。設定範囲は H0000 ～ HFFFF です。 |

- 正常応答の内容
  正常応答の場合、a ～ g は問い合わせメッセージと同じ内容となります。

##### ◆ Write Multiple Registers（複数保持レジスタのデータ書込み）（H10 または 16） (2.7.3 / 原本 p.97)

- 複数の保持レジスタへデータを書き込むことができます。
- 問い合わせメッセージ (Query message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Starting Address | | g. Quantity of Registers | | h. Byte Count |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H10 (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) |

| i. Register Value | | |
|---|---|---|
| H (8bit) | L (8bit) | … (n×2×8bit) |

- 正常応答 (Response message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Starting Address | | g. Quantity of Registers | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H10 (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Transaction Identifier：トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| b | Protocol Identifier：プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| c | Length Field：メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| d | Unit Identifier：ユニット識別子 | 0、255 |
| e | Function Code：ファンクションコード | H10 を設定します。 |
| f | Starting Address：開始アドレス | 保持レジスタのデータ書込みを開始するアドレスを設定します。<br>開始アドレス＝開始レジスタアドレス（10 進数）－ 40001（CiA402 ドライブプロファイルは除く）<br>例えば、開始アドレス 0001 を設定したら保持レジスタ 40002 へデータを書き込みます。 |
| g | Quantity of Registers：書込み個数 | 書き込む保持レジスタのレジスタ数を設定します。書込み可能なレジスタ数は最大 125 です。 |
| h | Byte Count | 設定範囲は H02 ～ HFA（2 ～ 250）です。<br>g で指定した値の 2 倍を設定します。 |
| i | Register Value：書込みデータ | g で指定されたデータ分を設定します。書込みデータは Hi バイト、Lo バイトの順で設定し、開始アドレスのデータ、開始アドレス＋ 1 のデータ、開始アドレス＋ 2 のデータ・・・の順に並べて設定します。 |

- 正常応答の内容
  正常応答の場合、a ～ g は問い合わせメッセージと同じ内容となります。

###### ■ 例）インバータの 41007(Pr.7) に 0.5s(H05)、41008(Pr.8) に 1s(H0A) を書き込む。 (2.7.3 / 原本 p.98)

問い合わせメッセージ (Query message)

| Transaction Identifier | | Protocol Identifier | | Length Field | | Unit Identifier | Function Code | Starting Address | | Quantity of Registers | | Byte Count |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| *1 | *1 | H00 (8bit) | H00 (8bit) | H00 (8bit) | H0B (8bit) | HFF (8bit) | H10 (8bit) | H03 (8bit) | HEE (8bit) | H00 (8bit) | H02 (8bit) | H04 (8bit) |

| Register Value | | | |
|---|---|---|---|
| H00 (8bit) | H05 (8bit) | H00 (8bit) | H0A (8bit) |

*1 任意の値が格納されます。

正常応答 (Response message)

| Transaction Identifier | | Protocol Identifier | | Length Field | | Unit Identifier | Function Code | Starting Address | | Quantity of Registers | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| *1 | *1 | H00 (8bit) | H00 (8bit) | H00 (8bit) | H06 (8bit) | HFF (8bit) | H10 (8bit) | H03 (8bit) | HEE (8bit) | H00 (8bit) | H02 (8bit) |

*1 問い合わせメッセージと同じ値が格納されます。

##### ◆ 保持レジスタアクセスログ読出し（H46 または 70） (2.7.3 / 原本 p.98)

- ファンクションコード H03、H06、H10 での問い合わせに対応できます。
  前回通信してアクセスに成功した保持レジスタの開始アドレスと成功したレジスタ数を返答します。
  上記ファンクションコード以外の問い合わせについては、アドレス、個数ともに 0 を返答します。
- 問い合わせメッセージ (Query message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code |
|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H46 (8bit) |

- 正常応答 (Response message)

| a. Transaction Identifier | | b. Protocol Identifier | | c. Length Field | | d. Unit Identifier | e. Function Code | f. Starting Address | | g. No. of Points | |
|---|---|---|---|---|---|---|---|---|---|---|---|
| H (8bit) | L (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) | (8bit) | H46 (8bit) | H (8bit) | L (8bit) | H (8bit) | L (8bit) |

（注: 原本 p.98 はここまで。H46 の問い合わせメッセージの設定以降は次ページ（原本 p.99）に続く）

#### （続き）2.7.3 MODBUS/TCP関連パラメータ (2.7.3 / 印刷 p.91 / 原本 p.92)

##### （続き）◆ 保持レジスタアクセスログ読出し（H46 または 70） (2.7.3 / 原本 p.98)

• 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Transaction Identifier：トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| b | Protocol Identifier：プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| c | Length Field：メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| d | Unit Identifier：ユニット識別子 | 0、255 |
| e | Function Code：ファンクションコード | H46 を設定します。 |

• 正常応答の内容

| | メッセージ | 設定内容 |
|---|---|---|
| f | Starting Address：開始アドレス | アクセスに成功した保持レジスタの開始アドレスを返します。<br>開始アドレス＝開始レジスタアドレス（10 進数）－ 40001<br>例えば、開始アドレス 0001 を返したらアクセスに成功した保持レジスタアドレスは 40002 です。 |
| g | No. of Points：成功個数 | アクセスに成功した保持レジスタのレジスタ数を返します。 |

###### ■ 例）インバータから成功レジスタ開始アドレスと成功回数を読み出す。 (2.7.3 / 原本 p.99)

問い合わせメッセージ (Query message)

（注: 各値は 1 バイト (8bit)。複数バイトのフィールドは左から順に記載）

| Transaction Identifier | Protocol Identifier | Length Field | Unit Identifier | Function Code |
|---|---|---|---|---|
| \*1 \*1 | H00 H00 | H00 H02 | HFF | H46 |

\*1 任意の値が格納されます。

正常応答 (Response message)

| Transaction Identifier | Protocol Identifier | Length Field | Unit Identifier | Function Code | Starting Address | No. of Points |
|---|---|---|---|---|---|---|
| \*1 \*1 | H00 H00 | H00 H06 | HFF | H10 | H03 HEE | H00 H02 |

\*1 問い合わせメッセージと同じ値が格納されます。

開始アドレス 41007(**Pr.7**) の 2 個の成功が返答

（注: 原本の正常応答例では Function Code が H10 と記載されている。原文どおり転記）

##### ◆ CiA402 ドライブプロファイル (2.7.3 / 原本 p.99)

- CiA402 ドライブプロファイルに対応した読出し、書込みを行うことができます。
- ファンクションコード H03（94 ページ）で読出し、ファンクションコード H10（96 ページ）で書込みを行います。

###### ■ 例）vl velocity acceleration（index 24648、sub index 0 ～ 2）のレジスタ値を読み出す。 (2.7.3 / 原本 p.99)

問い合わせメッセージ (Query message)

| Transaction Identifier | Protocol Identifier | Length Field | Unit Identifier | Function Code | Starting Address | Quantity of Registers |
|---|---|---|---|---|---|---|
| \*1 \*1 | H00 H00 | H00 H06 | HFF | H03 | H60 H48 | H00 H04 |

\*1 任意の値が格納されます。

正常応答 (Response message)

| Transaction Identifier | Protocol Identifier | Length Field | Unit Identifier | Function Code | Byte Count |
|---|---|---|---|---|---|
| \*1 \*1 | H00 H00 | H00 H0A | HFF | H03 | H08 |

| Register Value |
|---|
| H00 H02 H07 H08 H00 H00 H00 H05 |

\*1 問い合わせメッセージと同じ値が格納されます。

読出し値

Sub index 0（Highest sub-index supported）：H0002（2）

Sub index 1（Delta speed）：H07080000（1800r/min）

Sub index 2（Delta time）：H0005（0.5s）

###### ■ 例）vl velocity acceleration（index 24648、sub index 0 ～ 2）にレジスタ値を書き込む。 (2.7.3 / 原本 p.100)

問い合わせメッセージ (Query message)

| Transaction Identifier | Protocol Identifier | Length Field | Unit Identifier | Function Code | Starting Address | Quantity of Registers | Byte Count |
|---|---|---|---|---|---|---|---|
| \*1 \*1 | H00 H00 | H00 H0F | HFF | H10 | H60 H48 | H00 H04 | H08 |

| Register Value |
|---|
| H00 H02 H07 H08 H00 H00 H00 H05 |

\*1 任意の値が格納されます。

正常応答 (Response message)

| Transaction Identifier | Protocol Identifier | Length Field | Unit Identifier | Function Code | Starting Address | Quantity of Registers |
|---|---|---|---|---|---|---|
| \*1 \*1 | H00 H00 | H00 H06 | HFF | H10 | H60 H48 | H00 H04 |

\*1 問い合わせメッセージと同じ値が格納されます。

##### ◆ エラー返答 (2.7.3 / 原本 p.100)

- クライアントから受信した問い合わせ (Query) メッセージ中のファンクション、アドレス、データに不正があった場合、エラー返答します。
- エラー返答 (Response message)

| a. Transaction Identifier | b. Protocol Identifier | c. Length Field | d. Unit Identifier | e. Function Code | f. Exception Code |
|---|---|---|---|---|---|
| H (8bit) / L (8bit) | H (8bit) / L (8bit) | H (8bit) / L (8bit) | (8bit) | H80 + Function<br>(8bit) | (8bit) |

| | メッセージ | 設定内容 |
|---|---|---|
| a | Transaction Identifier：トランザクション識別子 | クライアントがトランザクションを管理する目的で付加するデータです。<br>サーバからの返答時は、クライアントからの要求メッセージをそのまま返します。 |
| b | Protocol Identifier：プロトコル識別子 | 0 固定。（0 以外を受信した場合は、サーバからの返信を行いません。）<br>サーバからの返答時は 0 を返します。 |
| c | Length Field：メッセージ長 | ユニット識別子からデータまでのデータバイト長が格納されます。 |
| d | Unit Identifier：ユニット識別子 | 0、255 |
| e | Function Code：ファンクションコード | クライアントより要求のあったファンクションコード＋ H80 が設定されます。 |
| f | Exception Code：例外コード | 下表にあるコードが設定されます。 |

- エラーコード一覧

| コード | エラー項目 | エラー内容 |
|---|---|---|
| 01 | ILLEGAL FUNCTION<br>（ファンクションコード不正） | クライアントからの問い合わせメッセージにおいてサーバが取り扱えないファンクションコードが設定された。 |
| 02 | ILLEGAL DATA ADDRESS（アドレス不正） | • クライアントからの問い合わせメッセージにおいてサーバが取り扱えないレジスタアドレスが設定された。（パラメータなし、パラメータ読出し不可、パラメータ書込み不可）（CiA402 ドライブプロファイルは除く）\*1<br>• CiA402 ドライブプロファイルで存在しない保持レジスタにアクセスした。複数の Sub index を持つ保持レジスタを含む複数の保持レジスタにアクセスした。\*2\*3 |
| 03 | ILLEGAL DATA VALUE<br>（データ不正） | クライアントからの問い合わせメッセージにおいてサーバが取り扱えないデータが設定された。（パラメータ書込み範囲外、モード指定あり、その他のエラー）\*1 |
| 06 | SERVER DEVICE BUSY<br>（サーバビジー） | サーバが他の処理を実行中のため、要求伝文の処理を実行することができない。 |

\*1 下記の場合は、エラーとなりません。

(a) ファンクションコード H03（保持レジスタのデータ読出し）

読出し個数 (Quantity of Registers) が１以上かつ、データ読出しが１つ以上可能な保持レジスタがある場合

(b) ファンクションコード H10（複数保持レジスタのデータ書込み）

書込み個数 (Quantity of Registers) が１以上かつ、データ書込みが１つ以上可能な保持レジスタがある場合

つまり、ファンクションコード H03 または H10 を使用し、複数の保持レジスタにアクセスをおこなう場合は、存在しない保持レジスタ、または、読出し不可、書込み不可の保持レジスタにアクセスしてもエラーとはなりません。アクセスした保持レジスタがすべて存在しない場合は、エラーとします。存在しない保持レジスタのデータ読出し値は 0、書込みの場合はデータは無効となります。

\*2 下記の場合にエラーとなります。

| 例 | Index | Sub index | ファンクションコード H03 | ファンクションコード H10 |
|---|---|---|---|---|
| Index 24644 ～ 24646 にアクセス<br>（index 24645 は存在しない） | 24644 (H6044) | 0 | エラーコード H02 | エラーコード H02 |
| Index 24644 ～ 24646 にアクセス<br>（index 24645 は存在しない） | 24646 (H6046) | 0 | エラーコード H02 | エラーコード H02 |
| Index 24648、24649 にアクセス | 24648 (H6048) | 0 | エラーコード H02 | エラーコード H02<br>Index 24648、Sub index 2 までの書込み値は反映 |
| Index 24648、24649 にアクセス | 24648 (H6048) | 1 | エラーコード H02 | エラーコード H02<br>Index 24648、Sub index 2 までの書込み値は反映 |
| Index 24648、24649 にアクセス | 24648 (H6048) | 2 | エラーコード H02 | エラーコード H02<br>Index 24648、Sub index 2 までの書込み値は反映 |
| Index 24648、24649 にアクセス | 24649 (H6049) | 0 | エラーコード H02 | エラーコード H02<br>Index 24648、Sub index 2 までの書込み値は反映 |
| Index 24648、24649 にアクセス | 24649 (H6049) | 1 | エラーコード H02 | エラーコード H02<br>Index 24648、Sub index 2 までの書込み値は反映 |
| Index 24648、24649 にアクセス | 24649 (H6049) | 2 | エラーコード H02 | エラーコード H02<br>Index 24648、Sub index 2 までの書込み値は反映 |
| Index 24728、24729 にアクセス | 24728 (H6098) | 0 | エラーコード H02 | エラーコード H02<br>Index 24728、Sub index 0 までの書込み値は反映 |
| Index 24728、24729 にアクセス | 24729 (H6099) | 0 | エラーコード H02 | エラーコード H02<br>Index 24728、Sub index 0 までの書込み値は反映 |
| Index 24728、24729 にアクセス | 24729 (H6099) | 1 | エラーコード H02 | エラーコード H02<br>Index 24728、Sub index 0 までの書込み値は反映 |
| Index 24728、24729 にアクセス | 24729 (H6099) | 2 | エラーコード H02 | エラーコード H02<br>Index 24728、Sub index 0 までの書込み値は反映 |
| Index 24729、24730 にアクセス | 24729 (H6099) | 0 | エラーコード H02 | エラーコード H02<br>Index 24729、Sub index 2 までの書込み値は反映 |
| Index 24729、24730 にアクセス | 24729 (H6099) | 1 | エラーコード H02 | エラーコード H02<br>Index 24729、Sub index 2 までの書込み値は反映 |
| Index 24729、24730 にアクセス | 24729 (H6099) | 2 | エラーコード H02 | エラーコード H02<br>Index 24729、Sub index 2 までの書込み値は反映 |
| Index 24729、24730 にアクセス | 24730 (H609A) | 0 | エラーコード H02 | エラーコード H02<br>Index 24729、Sub index 2 までの書込み値は反映 |

（注: 原本では「例」「ファンクションコード H03/H10」列は各アクセス例ごとの結合セル。各行に展開した）

\*3 下記の場合は、エラーとなりません。

ファンクションコード H10（複数保持レジスタのデータ書込み）

複数の Sub index を持つ保持レジスタかつ、データ書込みが１つ以上可能な Sub index がある場合、書込み不可の Sub index にアクセスしてもエラーとはなりません。

##### ◆ MODBUS レジスタ (2.7.3 / 原本 p.101)

- システム環境変数（読出／書込）、モニタコード（読出）、パラメータ（読出／書込）、アラーム履歴（読出／書込）、機種情報モニタ（読出）、CiA402 ドライブプロファイル（読出／書込）の MODBUS レジスタについて下記に示します。
- システム環境変数

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 40002 | インバータリセット | 書込 | 書込み値は任意 |
| 40003 | パラメータクリア | 書込 | 書込み値は H965A を設定ください |
| 40004 | パラメータオールクリア | 書込 | 書込み値は H99AA を設定ください |
| 40006 | パラメータクリア \*1 | 書込 | 書込み値は H5A96 を設定ください |
| 40007 | パラメータオールクリア \*1 | 書込 | 書込み値は HAA99 を設定ください |
| 40008 | 制御入力命令 / インバータ状態（拡張）\*2 | 読出 / 書込 | 100 ページ参照 |
| 40009 | 制御入力命令 / インバータ状態 \*2 | 読出 / 書込 | 100 ページ参照 |
| 40010 | 運転モード／インバータ設定 \*3 | 読出 / 書込 | 101 ページ参照 |
| 40014 | 運転周波数（RAM 値） | 読出 / 書込 | **Pr.37、Pr.53** により回転数（機械速度）表示に変更可能<br>（FR-E800 取扱説明書（機能編）参照） |
| 40015 | 運転周波数（EEPROM 値） | 書込 | **Pr.37、Pr.53** により回転数（機械速度）表示に変更可能<br>（FR-E800 取扱説明書（機能編）参照） |

（注: 40014/40015 の備考は原本で結合セル。各行に展開した）

\*1 通信パラメータの設定値がクリアされません。

\*2 書込み時は制御入力命令としてデータを設定します。<br>読出し時はインバータ運転状態としてデータが読み出されます。

\*3 書込み時は運転モード設定としてデータを設定します。<br>読出し時は運転モード状態としてデータが読み出されます。

- 制御入力命令 / インバータ状態、制御入力命令 / インバータ状態（拡張）

（注: 原本では左右2表（制御入力命令/インバータ状態 と 拡張）が並置され、p.100〜p.101 にまたがる。ここでは左表・右表に分けて Bit 0〜15 を記載）

制御入力命令 / インバータ状態（レジスタ 40009）

| Bit | 定義：制御入力命令 | 定義：インバータ状態 |
|---|---|---|
| 0 | 停止指令 | RUN（インバータ運転中）\*2 |
| 1 | 正転指令 | 正転中 |
| 2 | 逆転指令 | 逆転中 |
| 3 | RH（高速運転指令）\*1 | 周波数到達 |
| 4 | RM（中速運転指令）\*1 | 過負荷警報 |
| 5 | RL（低速運転指令）\*1 | 0 |
| 6 | JOG 運転選択 2 | FU（出力周波数検出）\*2 |
| 7 | 第 2 機能選択 | ABC（異常）\*2 |
| 8 | 端子 4 入力選択 | ABC2（機能なし）\*2 |
| 9 | - | セーフティモニタ出力 2 |
| 10 | MRS（出力停止）\*1 | 0 |
| 11 | - | 位置決め完了 |
| 12 | RES（機能なし）\*1 | 位置指令動作中 |
| 13 | - | 原点復帰完了 |
| 14 | - | 原点復帰異常 |
| 15 | - | 重故障発生 |

制御入力命令 / インバータ状態（拡張）（レジスタ 40008）

| Bit | 定義：制御入力命令（拡張） | 定義：インバータ状態（拡張） |
|---|---|---|
| 0 | NET X1（機能なし）\*1 | NET Y1（機能なし）\*2 |
| 1 | NET X2（機能なし）\*1 | NET Y2（機能なし）\*2 |
| 2 | NET X3（機能なし）\*1 | NET Y3（機能なし）\*2 |
| 3 | NET X4（機能なし）\*1 | NET Y4（機能なし）\*2 |
| 4 | NET X5（機能なし）\*1 | 0 |
| 5 | - | 0 |
| 6 | - | 0 |
| 7 | - | 0 |
| 8 | - | 0 |
| 9 | - | 0 |
| 10 | - | 0 |
| 11 | - | 0 |
| 12 | - | 0 |
| 13 | - | 0 |
| 14 | - | 0 |
| 15 | - | 0 |

（注: 表見出しの「（レジスタ 40009）」「（レジスタ 40008）」は転記者による補足。原本の表題は「制御入力命令 / インバータ状態、制御入力命令 / インバータ状態（拡張）」のみ）

\*1 （　）内の信号は初期状態のものです。**Pr.180 ～ Pr.189（入力端子機能選択）**の設定により内容が変更します。<br>詳細は FR-E800 取扱説明書（機能編）の **Pr.180 ～ Pr.189（入力端子機能選択）**を参照してください。<br>各割付け信号は、各々 NET での有効 / 無効があります。（FR-E800 取扱説明書（機能編）参照）

\*2 （　）内の信号は初期状態のものです。**Pr.190 ～ Pr.197（出力端子機能選択）**の設定により内容が変更します。<br>詳細は FR-E800 取扱説明書（機能編）の **Pr.190 ～ Pr.197（出力端子機能選択）**を参照してください。

- 運転モード／インバータ設定

| モード | 読出し値 | 書込み値 |
|---|---|---|
| EXT | H0000 | H0010\*1 |
| PU | H0001 | H0011\*1 |
| EXT JOG | H0002 | ─ |
| PU JOG | H0003 | ─ |
| NET | H0004 | H0014 |
| PU ＋ EXT | H0005 | ─ |

\*1 書込み可否は **Pr.79、Pr.340** の設定により異なります。詳細は FR-E800 取扱説明書（機能編）を参照してください。<br>運転モードによる制約は、計算機リンクの仕様に準じます。

- モニタコード

レジスタ番号およびモニタ項目については FR-E800 取扱説明書（機能編）の **Pr.52** の内容を参照してください。

- パラメータ

| Pr. | レジスタ | パラメータ名称 | 読出 / 書込 | 備考 |
|---|---|---|---|---|
| 0 ～ 999 | 41000 ～ 41999 | パラメータ名称はパラメータ一覧（FR-E800 取扱説明書（機能編））参照 | 読出 / 書込 | パラメータ番号 +41000 がレジスタ番号になります。 |
| C2(902) | 41902 | 端子 2 周波数設定バイアス周波数 | 読出 / 書込 | |
| C3(902) | 42092 | 端子 2 周波数設定バイアス（アナログ値） | 読出 / 書込 | **C3(902)** に設定されているアナログ値 (%) |
| C3(902) | 43902 | 端子 2 周波数設定バイアス（端子アナログ値） | 読出 | 端子 2 に印加されている電圧（電流）のアナログ値 (%) |
| 125(903) | 41903 | 端子 2 周波数設定ゲイン周波数 | 読出 / 書込 | |
| C4(903) | 42093 | 端子 2 周波数設定ゲイン（アナログ値） | 読出 / 書込 | **C4(903)** に設定されているアナログ値 (%) |
| C4(903) | 43903 | 端子 2 周波数設定ゲイン（端子アナログ値） | 読出 | 端子 2 に印加されている電圧（電流）のアナログ値 (%) |
| C5(904) | 41904 | 端子 4 周波数設定バイアス周波数 | 読出 / 書込 | |
| C6(904) | 42094 | 端子 4 周波数設定バイアス（アナログ値） | 読出 / 書込 | **C6(904)** に設定されているアナログ値 (%) |
| C6(904) | 43904 | 端子 4 周波数設定バイアス（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| 126(905) | 41905 | 端子 4 周波数設定ゲイン周波数 | 読出 / 書込 | |
| C7(905) | 42095 | 端子 4 周波数設定ゲイン（アナログ値） | 読出 / 書込 | **C7(905)** に設定されているアナログ値 (%) |
| C7(905) | 43905 | 端子 4 周波数設定ゲイン（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C12(917) | 41917 | 端子 1 バイアス周波数（速度） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C13(917) | 42107 | 端子 1 バイアス（速度）（アナログ値） | 読出 / 書込 | **C13(917)** に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C13(917) | 43917 | 端子 1 バイアス（速度）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C14(918) | 41918 | 端子 1 ゲイン周波数（速度） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C15(918) | 42108 | 端子 1 ゲイン（速度）（アナログ値） | 読出 / 書込 | **C15(918)** に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C15(918) | 43918 | 端子 1 ゲイン（速度）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C16(919) | 41919 | 端子 1 バイアス指令（トルク） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C17(919) | 42109 | 端子 1 バイアス（トルク）（アナログ値） | 読出 / 書込 | **C17(919)** に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C17(919) | 43919 | 端子 1 バイアス（トルク）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C18(920) | 41920 | 端子 1 ゲイン指令（トルク） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C19(920) | 42110 | 端子 1 ゲイン（トルク）（アナログ値） | 読出 / 書込 | **C19(920)** に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C19(920) | 43920 | 端子 1 ゲイン（トルク）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C38(932) | 41932 | 端子 4 バイアス指令（トルク） | 読出 / 書込 | |
| C39(932) | 42122 | 端子 4 バイアス（トルク）（アナログ値） | 読出 / 書込 | **C39(932)** に設定されているアナログ値 (%) |
| C39(932) | 43932 | 端子 4 バイアス（トルク）（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C40(933) | 41933 | 端子 4 ゲイン指令（トルク） | 読出 / 書込 | |
| C41(933) | 42123 | 端子 4 ゲイン（トルク）（アナログ値） | 読出 / 書込 | **C41(933)** に設定されているアナログ値 (%) |
| C41(933) | 43933 | 端子 4 ゲイン（トルク）（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C42(934) | 41934 | PID 表示バイアス係数 | 読出 / 書込 | |
| C43(934) | 42124 | PID 表示バイアスアナログ値 | 読出 / 書込 | **C43(934)** に設定されているアナログ値 (%) |
| C43(934) | 43934 | PID 表示バイアスアナログ値（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C44(935) | 41935 | PID 表示ゲイン係数 | 読出 / 書込 | |
| C45(935) | 42125 | PID 表示ゲインアナログ値 | 読出 / 書込 | **C45(935)** に設定されているアナログ値 (%) |
| C45(935) | 43935 | PID 表示ゲインアナログ値（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| 1000 ～ 1999 | 45000 ～ 45999 | パラメータ名称はパラメータ一覧（FR-E800 取扱説明書（機能編））参照 | 読出 / 書込 | パラメータ番号 +44000 がレジスタ番号になります。 |

- アラーム履歴

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 40501 | アラーム履歴 1 | 読出 / 書込 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40502 | アラーム履歴 2 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40503 | アラーム履歴 3 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40504 | アラーム履歴 4 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40505 | アラーム履歴 5 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40506 | アラーム履歴 6 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40507 | アラーム履歴 7 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40508 | アラーム履歴 8 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40509 | アラーム履歴 9 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40510 | アラーム履歴 10 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）の異常表示一覧を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |

- 機種情報モニタ

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 44001 | 機種名（1 文字目、2 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44002 | 機種名（3 文字目、4 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44003 | 機種名（5 文字目、6 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44004 | 機種名（7 文字目、8 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44005 | 機種名（9 文字目、10 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44006 | 機種名（11 文字目、12 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44007 | 機種名（13 文字目、14 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44008 | 機種名（15 文字目、16 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44009 | 機種名（17 文字目、18 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44010 | 機種名（19 文字目、20 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例）"FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44011 | 容量（1 文字目、2 文字目） | 読出 | インバータ形名の容量を ASCII コードで読出し可能<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる<br>空白部分は、"H20"（空白コード）がセットされる<br>例）0.75K・・・"　7"（H20,H20,H20,H20,H20,H37） |
| 44012 | 容量（3 文字目、4 文字目） | 読出 | インバータ形名の容量を ASCII コードで読出し可能<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる<br>空白部分は、"H20"（空白コード）がセットされる<br>例）0.75K・・・"　7"（H20,H20,H20,H20,H20,H37） |
| 44013 | 容量（5 文字目、6 文字目） | 読出 | インバータ形名の容量を ASCII コードで読出し可能<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる<br>空白部分は、"H20"（空白コード）がセットされる<br>例）0.75K・・・"　7"（H20,H20,H20,H20,H20,H37） |

（注: 機種情報モニタ表は p.102〜p.103 にまたがる。アラーム履歴表・機種情報モニタ表の備考は原本で結合セル。各行に展開した）

> **NOTE**
> - 32bit サイズのパラメータ設定値やモニタ内容を読み出した場合に、読出し値が HFFFF を超えていると、返信データは HFFFF となります。
> - 周波数表示のモニタは **Pr.53** により回転数（機械速度）表示に変更できます。機械速度表示に切り換えた場合、表示単位は 1 単位となります。

- CiA402 ドライブプロファイル

| レジスタ Index | レジスタ Sub index | 名称 | 内容 | 読出 / 書込 | Data type |
|---|---|---|---|---|---|
| 24639 (H603F) | 0 | Error code | エラー番号<br>電源投入後、またはインバータリセット後に発生した最新の異常のエラーコードを返信します。<br>重故障が発生していない場合はエラーなしを返信します。<br>重故障発生中にアラーム履歴がクリアされた場合、エラーなしを返信します。<br>上位 8bit を FF 固定とし、下位 8bit をエラーコードとします。<br>（HFFXX：XX にエラーコードが入ります。）<br>（エラーコードは取扱説明書（保守編）の異常表示一覧を参照） | 読出 | Unsigned16 |
| 24642 (H6042) | 0 | vl target velocity | 設定速度（r/min）\*1\*3<br>設定周波数を r/min 単位で設定します。<br>モニタ範囲：-32768（H8000）～ 32767（H7FFF）<br>**Pr.81** ＝ “9999” の場合、モータ極数は 4 極として換算します。<br>Index 24831 (H60FF) と同時に設定値を変更しないでください。 | 読出 / 書込 | Integer16 |
| 24643 (H6043) | 0 | vl velocity demand | 出力周波数（r/min）\*1<br>出力周波数を r/min 単位で読み出します。<br>モニタ範囲：-32768（H8000）～ 32767（H7FFF）<br>**Pr.81** ＝ “9999” の場合、モータ極数は 4 極として換算します。 | 読出 | Integer16 |
| 24644 (H6044) | 0 | vl velocity actual value | 運転速度（r/min）\*1<br>運転速度を r/min 単位で読み出します。<br>モニタ範囲：-32768（H8000）～ 32767（H7FFF）<br>**Pr.81** ＝ “9999” の場合、モータ極数は 4 極として換算します。 | 読出 | Integer16 |
| 24646 (H6046) | - | vl velocity min max amount | 下限 / 上限速度（r/min） | - | - |
| 24646 (H6046) | 0 | Highest sub-index supported | サブインデックスの最大値：H02（固定） | 読出 | Unsigned8 |
| 24646 (H6046) | 1 | vl velocity min amount | 下限速度（r/min）\*1\*2<br>**Pr.2 下限周波数**を r/min 単位で設定します。<br>設定範囲：0 ～ 120Hz | 読出 / 書込 | Unsigned32 |
| 24646 (H6046) | 2 | vl velocity max amount | 上限速度（r/min）\*1\*2<br>**Pr.18 高速上限周波数**を r/min 単位で設定します。<br>設定範囲：0 ～ 590Hz<br>Index 24703 (H607F) と同時に設定値を変更しないでください。 | 読出 / 書込 | Unsigned32 |
| 24648 (H6048) | - | vl velocity acceleration | 加速度<br>vl velocity acceleration=Delta speed/Delta time | - | - |
| 24648 (H6048) | 0 | Highest sub-index supported | サブインデックスの最大値：H02（固定） | 読出 | Unsigned8 |
| 24648 (H6048) | 1 | Delta speed | 基準速度（r/min）\*1\*2<br>**Pr.20 加減速基準周波数**を r/min 単位で設定します。<br>設定範囲：1 ～ 590Hz | 読出 / 書込 | Unsigned32 |
| 24648 (H6048) | 2 | Delta time | 加速時間（s）\*2<br>**Pr.7 加速時間**を設定します。<br>設定範囲：0 ～ 3600s<br>（例：1500r/min まで 3.7s 加速したい場合は、Sub index 1 を 15000r/min、Sub index 2 を 37s に設定にする。）<br>Index 24707 (H6083) と同時に設定値を変更しないでください。 | 読出 / 書込 | Unsigned16 |
| 24649 (H6049) | - | vl velocity deceleration | 減速度<br>vl velocity deceleration=Delta speed/Delta time | - | - |
| 24649 (H6049) | 0 | Highest sub-index supported | サブインデックスの最大値：H02（固定） | 読出 | Unsigned8 |
| 24649 (H6049) | 1 | Delta speed | 基準速度（r/min）\*1\*2<br>**Pr.20 加減速基準周波数**を r/min 単位で設定します。<br>設定範囲：1 ～ 590Hz | 読出 / 書込 | Unsigned32 |
| 24649 (H6049) | 2 | Delta time | 減速時間（s）\*2<br>**Pr.8 減速時間**を設定します。<br>設定範囲：0 ～ 3600s<br>（例：1500r/min から 3.7s 減速したい場合は、Sub index 1 を 15000r/min、Sub index 2 を 37s に設定にする。）<br>Index 24708 (H6084) と同時に設定値を変更しないでください。 | 読出 / 書込 | Unsigned16 |
| 24672 (H6060) | 0 | Modes of operation | 制御モード：-1（ベンダ固有運転モード）（固定） | 読出 / 書込 | Integer8 |
| 24673 (H6061) | 0 | Modes of operation display | 現在の制御モード：-1（ベンダ固有運転モード）（固定） | 読出 | Integer8 |
| 24674 (H6062) | 0 | Position demand value | 位置指令（pulse）<br>電子ギア演算前の位置指令を読み出します。 | 読出 | Integer32 |
| 24675 (H6063) | 0 | Position actual internal value | 現在位置（pulse）<br>電子ギア演算後の現在位置を読み出します。 | 読出 | Integer32 |
| 24676 (H6064) | 0 | Position actual value | 現在位置（pulse）<br>電子ギア演算前の現在位置を読み出します。 | 読出 | Integer32 |
| 24689 (H6071) | 0 | Target torque | 設定トルク（%）<br>**Pr.805 トルク指令値（RAM）**を設定します。<br>設定範囲：600 ～ 1400%<br>0.1 単位で設定した場合、0.1 の桁を切り捨てます。 | 読出 / 書込 | Integer16 |
| 24692 (H6074) | 0 | Torque demand | トルク要求値（%）<br>トルク指令を読み出します。 | 読出 | Integer16 |
| 24695 (H6077) | 0 | Torque actual value | 現在トルク値（%）<br>モータトルクを読み出します。 | 読出 | Integer16 |
| 24698 (H607A) | 0 | Target position | 目標位置（pulse）<br>ダイレクトコマンドモード時の目標位置を設定します。<br>初期値：0<br>設定範囲：-2147483647 ～ 2147483647<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照） | 読出 / 書込 | Integer32 |
| 24703 (H607F) | 0 | Max profile velocity | 最大プロファイル速度（r/min）\*1\*2<br>**Pr.18 高速上限周波数**を r/min 単位で設定します。<br>設定範囲：0 ～ 590Hz<br>Index 24646 (H6046)、Sub index 2 と同時に設定値を変更しないでください。 | 読出 / 書込 | Unsigned32 |
| 24705 (H6081) | 0 | Profile velocity | プロファイル速度（r/min）<br>ダイレクトコマンドモード時の最高速度を設定します。<br>初期値：0<br>設定範囲：0 ～（120×590Hz/**Pr.81**）<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照） | 読出 / 書込 | Unsigned32 |
| 24707 (H6083) | 0 | Profile acceleration | 加速時定数（ms）<br>＜位置制御＞<br>ダイレクトコマンドモード時の加速時間を設定します。<br>初期値：5000<br>設定範囲：10 ～ 360000<br>下 1 桁は切り捨てます。（1358ms の場合は、1350ms となります。）<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照）<br>＜位置制御以外＞<br>**Pr.7 加速時間**を ms 単位で設定します。<br>設定範囲：0 ～ 3600s<br>**Pr.21 加減速時間単位**＝ “0” 設定時は下 2 桁、**Pr.21** ＝ “1” 設定時は下 1 桁を切り捨てます。<br>Index 24648 (H6048)、Sub index 2 と同時に設定値を変更しないでください。 | 読出 / 書込 | Unsigned32 |
| 24708 (H6084) | 0 | Profile deceleration | 減速時定数（ms）<br>＜位置制御＞<br>ダイレクトコマンドモード時の減速時間を設定します。<br>初期値：5000<br>設定範囲：10 ～ 360000<br>下 1 桁は切り捨てます。（1358ms の場合は、1350ms となります。）<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照）<br>＜位置制御以外＞<br>**Pr.8 減速時間**を ms 単位で設定します。<br>設定範囲：0 ～ 3600s<br>**Pr.21 加減速時間単位**＝ “0” 設定時は下 2 桁、**Pr.21** ＝ “1” 設定時は下 1 桁を切り捨てます。<br>Index 24649 (H6049)、Sub index 2 と同時に設定値を変更しないでください。 | 読出 / 書込 | Unsigned32 |
| 24719 (H608F) | - | Position encoder resolution | PLG 分解能（機械側 / モータ側） | - | - |
| 24719 (H608F) | 0 | Highest sub-index supported | サブインデックスの最大値：H02（固定） | 読出 | Unsigned8 |
| 24719 (H608F) | 1 | Encoder increments | PLG 分解能<br>**Pr.369 PLG パルス数**を設定します。<br>設定範囲：2 ～ 4096 | 読出 / 書込 | Unsigned32 |
| 24719 (H608F) | 2 | Motor revolutions | モータ回転数（rev）：H00000001（固定） | 読出 / 書込 | Unsigned32 |
| 24721 (H6091) | - | Gear ratio | ギア比 | - | - |
| 24721 (H6091) | 0 | Highest sub-index supported | サブインデックスの最大値：H02（固定） | 読出 | Unsigned8 |
| 24721 (H6091) | 1 | Motor revolutions | モータ軸回転数 \*2<br>**Pr.420 指令パルス倍率分子（電子ギア分子）**を設定します。<br>設定範囲：1 ～ 32767 | 読出 / 書込 | Unsigned32 |
| 24721 (H6091) | 2 | Shaft revolutions | 駆動軸回転数 \*2<br>**Pr.421 指令パルス倍率分母（電子ギア分母）**を設定します。<br>設定範囲：1 ～ 32767 | 読出 / 書込 | Unsigned32 |
| 24728 (H6098) | 0 | Homing method | 原点復帰方法<br>ダイレクトコマンドモード時の原点復帰方式を設定します。\*4<br>（ダイレクトコマンドモード、原点復帰方式については、FR-E800 取扱説明書（機能編）参照） | 読出 / 書込 | Integer8 |
| 24729 (H6099) | - | Homing speeds | 原点復帰速度 | - | - |
| 24729 (H6099) | 0 | Highest sub-index supported | サブインデックスの最大値：H02（固定） | 読出 | Unsigned8 |
| 24729 (H6099) | 1 | Speed during search for switch | 原点復帰時のモータ速度（r/min）<br>ダイレクトコマンドモード時の原点復帰速度を設定します。<br>初期値：120×2Hz/**Pr.81**<br>設定範囲：0 ～（120×400Hz/**Pr.81**）<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照） | 読出 / 書込 | Unsigned32 |
| 24729 (H6099) | 2 | Speed during search for zero | 近点ドグ前端検出後のクリープ速度（r/min）<br>ダイレクトコマンドモード時の原点復帰クリープ速度を設定します。<br>初期値：120×3Hz/**Pr.81**<br>設定範囲：0 ～（120×400Hz/**Pr.81**）<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照） | 読出 / 書込 | Unsigned32 |
| 24730 (H609A) | 0 | Homing acceleration | 原点復帰加減速時間（ms）<br>ダイレクトコマンドモード時の原点復帰加速時間、減速時間を設定します。<br>初期値：5000<br>設定範囲：10 ～ 360000<br>下 1 桁は切り捨てます。（1358ms の場合は、1350ms となります。）<br>（ダイレクトコマンドモードについては、FR-E800 取扱説明書（機能編）参照） | 読出 / 書込 | Unsigned32 |
| 24820 (H60F4) | 0 | Following error actual value | 溜りパルス（pulse）<br>電子ギア演算前の溜りパルスを読み出します。 | 読出 | Integer32 |
| 24826 (H60FA) | 0 | Control effort | 位置ループ後の速度指令 \*1<br>理想速度指令を読み出します。 | 読出 | Integer32 |
| 24828 (H60FC) | 0 | Position demand internal value | 位置指令（pulse）<br>電子ギア演算後の位置指令を読み出します。 | 読出 | Integer32 |
| 24831 (H60FF) | 0 | Target velocity | 設定速度（r/min）\*1\*3<br>設定周波数を r/min 単位で設定します。<br>モニタ範囲：-32768（H8000）～ 32767（H7FFF）<br>**Pr.81** ＝ “9999” の場合、モータ極数は 4 極として換算します。<br>書込みは、**Pr.53** による単位切換え後の値の下位 24bit が有効となり、上位 8bit のデータは無視されます。<br>Index 24642 (H6042) と同時に設定値を変更しないでください。 | 読出 / 書込 | Integer32 |
| 25858 (H6502) | 0 | Supported drive modes | 対応する制御モード：H00010000（ベンダ固有運転モード） | 読出 | Unsigned32 |
| 26623 (H67FF) | 0 | Single device type | デバイスタイプ<br>Bit0 ～ 15 Device Profile Number：H0192<br>（402：Drive Profile）<br>Bit16 ～ 23 Additional Information(Type)：H01<br>（Frequency Converter：インバータ）<br>Bit24 ～ 31 Additional Information(mode bits)：H00 | 読出 | Unsigned32 |

（注: CiA402 ドライブプロファイル表は p.103〜p.106 にまたがる。原本では Index 列が Sub index ごとに結合セル。各行に展開した）

\*1 **Pr.53** の設定に関係なく r/min 単位で表示、設定します。<br>読出し時は、周波数を回転速度変換して読み出し、書込み時は、設定値を周波数変換して書き込みます。

\*2 EEPROM と RAM への書込み選択は、**Pr.342 通信 EEPROM 書込み選択**の設定によります。

\*3 書込み時、**Pr.18、Pr.2** の設定による制限は行いません。

\*4 Index 24728 (H6098) の設定値と対応する原点復帰方式を下表に示します。

| 24728 (H6098) 設定値 | 原点復帰方式 |
|---|---|
| -3 | データセット式 |
| -4 | 押当て式（原点復帰方向：位置パルス増加方向） |
| -5（初期値） | 原点無視（サーボ ON 位置原点） |
| -6 | ドグ式後端基準（原点復帰方向：位置パルス増加方向） |
| -7 | カウント式前端基準（原点復帰方向：位置パルス増加方向） |
| -10 | ドグ式前端基準（原点復帰方向：位置パルス増加方向） |
| -36 | 押当て式（原点復帰方向：位置パルス減少方向） |
| -38 | ドグ式後端基準（原点復帰方向：位置パルス減少方向） |
| -39 | カウント式前端基準（原点復帰方向：位置パルス減少方向） |
| -42 | ドグ式前端基準（原点復帰方向：位置パルス減少方向） |
| -65 | 押当て式（原点復帰方向：始動指令の方向） |
| -66 | カウント式前端基準（原点復帰方向：始動指令の方向） |
| -67 | ドグ式後端基準（原点復帰方向：始動指令の方向） |
| -68 | ドグ式前端基準（原点復帰方向：始動指令の方向） |

> **NOTE**
> - ネットワーク運転モードの指令権については、**Pr.550 NET モード操作権選択**の設定に従います。（FR-E800 取扱説明書（機能編）参照）
> - 読出し時は、**Pr.290 モニタマイナス出力選択**の設定に関係なく符号付きで表示します。


---

## 転記時の要確認一覧 (2.7 / 原本 p.90-107)

（注: 転記担当が記録した、原本の不整合・判読上の注意。原文はいずれも原本どおり転記済み）

なし
（参考: Pr.1432 の Pr.番号欄は原本でも N644 に *1 が付いていない（他の Pr. は *1 付き）。原本どおり転記。）

1. p.99（印刷 p.98）H46 例の正常応答で Function Code が「H10」と記載（問い合わせは H46）。原本の誤記の可能性あり、原文どおり転記し注記した。
2. p.104/p.105 Index 24648/24649 Delta time の例「1500r/min まで 3.7s … Sub index 1 を 15000r/min、Sub index 2 を 37s」— 単位倍率（×10）の意図か誤記か原本からは判断不可。原文どおり。
3. p.105 Index 24689 Target torque の設定範囲「600 ～ 1400%」— 原文どおり（Pr.805 の範囲表記として妥当か機能編で要確認）。
4. 見出しレベル: 2.7.3（項）を `####`、◆ を `#####`、◆配下の ■ 例 を `######` とした（AGENT_RULES の「（続き）」例は `###` だが、項レベルに合わせた）。統合時に他パートと揃えること。
5. p.101 表「制御入力命令 / インバータ状態」の左右並置表は2表に分割して転記。表見出しのレジスタ番号は転記者補足（注記済み）。
