# 三菱 FR-E800 取扱説明書（通信編） 第2章 2.8 BACnet/IP

| 項目 | 内容 |
|---|---|
| 原本 | 三菱電機 FR-E800 取扱説明書（通信編） |
| 発行元 | 三菱電機株式会社 |
| 資料番号 / 版数 | IB-0600870 / S版（PDFメタデータ subject: IB-0600870-S） |
| 原本PDF | `PDF/【三菱】インバータ FR-E800 取扱説明書(通信編)_ib0600870s.pdf` (全330ページ) |
| 本ファイルの範囲 | 2.8 (印刷 p.107-122 / PDF p.108-123) |
| ページ対応 | 「原本 p.」はPDFのページ番号、「印刷 p.」は原本フッタのページ番号。印刷ページ = PDFページ − 1。本文中の「〇〇ページ参照」は印刷ページ |
| 変換日 | 2026-10-02 |
| 変換方法 | pypdfium2(本文) + PyMuPDF 200dpi 画像の目視(全ページ) |

> このファイルは原本PDFの参照用リファレンスです。表・アドレス・ビット定義に加え、
> 機能説明・デバイスのON/OFFタイミング・注意事項・プログラム例は**原文のまま全文**転記しています。
> 未変換の範囲は「変換範囲表」を見てください。**命令の挙動で設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**
> 冒頭の対訳表の「参考訳」はメーカー公式訳ではありません。

**転記上の扱い**: 原本の結合セルは各行に値を展開。セル内改行は `<br>`。左右並置の表は方向ごとに別表に分割した場合あり（各所に注記）。機種アイコンは `[E800]` `[E800-(SC)E]` 等。図は【図】プレースホルダ＋読み取れる事実の箇条書き。ラダー図のニモニックは原本に記載がなく、図から書き起こしたもの（各所に注記）。見出しレベル: 章 `##` / 節 `###` / 項 `####` / ◆ `#####` / ■ `######`。

---

## 主要用語 対訳表 (Glossary) (2.8 / 原本 p.108-123)

| 日本語 | English | 略号・項目番号 | 訳の出典 |
|---|---|---|---|
| Ethernet 機能選択 1 ～ 4 | Ethernet function selection 1 to 4 | Pr.1427 ～ Pr.1430 (N630 ～ N633) | 参考訳 |
| Ethernet 通信チェック時間間隔 | Ethernet communication check time interval | Pr.1432 (N644) | 参考訳 |
| Ethernet 操作権指定 IP アドレス | Ethernet command source selection IP address | Pr.1449 ～ Pr.1454 (N670 ～ N675) | 参考訳 |
| %設定基準周波数 | Frequency setting reference | Pr.390 (N054) | 参考訳 |
| デバイスインスタンス番号 | Device instance number | Pr.728 (N052) / Pr.729 (N053) | 参考訳 |
| リンク速度とデュプレックス | Link speed and duplex | Pr.1426 (N641) | 参考訳 |
| IP フィルタアドレス（Ethernet） | IP filter address (Ethernet) | Pr.1442 ～ Pr.1448 (N660 ～ N666) | 参考訳 |
| 断線検出 | Signal loss detection | E.EHR | 参考訳 |
| Ethernet 通信異常 | Ethernet communication fault | E.EHR | 参考訳 |
| 自動交渉 | Auto-negotiation | Pr.1426=0 | 参考訳 |
| 全二重／半二重 | Full duplex / Half duplex | Pr.1426 | 参考訳 |
| 運転操作権 | Operation command source | — | 参考訳 |
| ネットワーク運転モード | Network operation mode | NET | 参考訳 |
| アナログ入力 | Analog Input | ANALOG_INPUT(0) | 原本併記 |
| アナログ値 | Analog Value | ANALOG_VALUE(2) | 原本併記 |
| バイナリ入力 | Binary Input | BINARY_INPUT(3) | 原本併記 |
| バイナリ出力 | Binary Output | BINARY_OUTPUT(4) | 原本併記 |
| バイナリ値 | Binary Value | BINARY_VALUE(5) | 原本併記 |
| デバイス | Device | DEVICE(8) | 原本併記 |
| ネットワークポート | Network Port | NETWORK_PORT(56) | 原本併記 |
| オブジェクト識別子 | Object Identifier | — | 原本併記 |
| 現在値 | Present Value | — | 原本併記 |
| 優先順位配列 | Priority Array | — | 原本併記 |
| レリンキッシュデフォルト | Relinquish Default | — | 原本併記 |
| 状態フラグ | Status Flags | — | 原本併記 |
| サービス外 | Out Of Service | — | 原本併記 |
| セグメントサポート | Segmentation Supported | NO_SEGMENTATION(3) | 原本併記 |
| BACnet 有効 APDU カウンタ | BACnet valid APDU counter | モニタ設定値 83 | 参考訳 |
| オブジェクト名 | Object Name | — | 原本併記 |
| 単位 | Unit | — | 原本併記 |
| 読出しのみ可能 | Read only | R | 参考訳 |
| 読出し / 書込み可能（Commandable values 対応） | Read/Write (Commandable) | C | 参考訳 |
| 通信速度指令権 | Communication speed command source | — | 参考訳 |
| 通信運転指令権 | Communication operation command source | — | 参考訳 |
| 運転モード／インバータ設定 | Operation mode / inverter setting | レジスタ 40010 | 参考訳 |
| システム環境変数 | System environment variables | — | 参考訳 |
| モニタコード | Monitor code | Pr.52 | 参考訳 |
| アラーム履歴 | Alarm history | 40501〜40510 | 参考訳 |
| 機種情報モニタ | Model information monitor | 44001〜44013 | 参考訳 |
| 機種名 | Model name | — | 参考訳 |
| 容量 | Capacity | — | 参考訳 |
| 周波数設定バイアス / ゲイン | Frequency setting bias / gain | C2〜C7, Pr.125, Pr.126 | 参考訳 |
| 端子アナログ値 | Terminal analog value | 439xx | 参考訳 |
| PID 表示バイアス係数 / ゲイン係数 | PID display bias / gain coefficient | C42, C44 | 参考訳 |
| 異常出力 | Fault output (ALM) | ALM | 参考訳 |
| 軽故障出力 | Alarm output (LF) | LF | 参考訳 |
| 加速時間 / 減速時間 | Acceleration time / Deceleration time | Pr.7 / Pr.8 | 参考訳 |
| 計算機リンク | Computer link | — | 参考訳 |

## 変換範囲表 (2.8 / 原本 p.108-123)

| 原本ページ | 節 | 扱い |
|---|---|---|
| p.108-123 | 2.8 BACnet/IP（PICS含む） | 全文 |
| 上記以外 | 他章 | 同フォルダの他ファイル参照（前付け p.1-6 表紙・目次は未変換） |

## 目次 (2.8)

- [2.8 BACnet/IP (2.8 / 印刷 p.107 / 原本 p.108)](#28-bacnetip-28--印刷-p107--原本-p108)
  - [2.8.1 概要 (2.8.1 / 印刷 p.107 / 原本 p.108)](#281-概要-281--印刷-p107--原本-p108)
  - [2.8.2 BACnet/IP の初期設定 (2.8.2 / 印刷 p.107 / 原本 p.108)](#282-bacnetip-の初期設定-282--印刷-p107--原本-p108)
  - [2.8.3 BACnet/IP 関連パラメータ (2.8.3 / 印刷 p.109 / 原本 p.110)](#283-bacnetip-関連パラメータ-283--印刷-p109--原本-p110)

---

### 2.8 BACnet/IP (2.8 / 印刷 p.107 / 原本 p.108)

#### 2.8.1 概要 (2.8.1 / 印刷 p.107 / 原本 p.108)

BACnet/IP は、FR-E800-(SC)EPA、FR-E806-SCEPA で使用可能です。
インバータの Ethernet コネクタ経由で BACnet/IP による通信運転やパラメータ設定ができます。
インバータの製造時期によって対応していない機能があります。仕様変更の内容については 318 ページを参照してください。

##### ◆ 通信仕様 (2.8.1 / 原本 p.108)

物理メディア Ethernet の BACnet 規格に準拠しています。

| 項目 | 内容 |
|---|---|
| 物理メディア | Ethernet(ISO8802-3) |
| サポートする BACnet 標準オブジェクトタイプとプロパティ | 111 ページ参照 |
| サポートする BIBBs(AnnexK) | 120 ページ参照 |
| BACnet 標準デバイスプロファイル (AnnexL) | 120 ページ参照 |
| セグメンテーション能力 | 非サポート |
| デバイスアドレスバインディング | 非サポート |
| トポロジ | ライン、スター、ライン・スター混在 |

> **NOTE**
> - 本製品は、BACnet Application Specific Controller(B-ASC) として定義されています。

#### 2.8.2 BACnet/IP の初期設定 (2.8.2 / 印刷 p.107 / 原本 p.108)

インバータと各種機器を Ethernet 通信で接続するために必要な設定を行います。
各種機器とインバータを通信させるためには、通信する機器の通信仕様にあわせてインバータ側のパラメータを初期設定する必要があります。初期設定がされていなかったり、設定不良があったりすると、データ通信ができません。

| Pr. | 名　　称 | 初期値 | 設定範囲 | 内　　容 |
|---|---|---|---|---|
| 1427<br>N630*1 | Ethernet 機能選択 1 | 5001 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、44818、45237、45238、47808、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1428<br>N631*1 | Ethernet 機能選択 2 | 45237 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、44818、45237、45238、47808、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1429<br>N632*1 | Ethernet 機能選択 3 | 45238 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、44818、45237、45238、47808、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1430<br>N633*1 | Ethernet 機能選択 4 | 9999 | 502、5000 ～ 5002、5006 ～ 5008、5010 ～ 5013、9999、44818、45237、45238、47808、61450 | 使用するアプリケーションやプロトコルなどを設定します。 |
| 1432<br>N644 | Ethernet 通信チェック時間間隔 | 1.5s | 0 | Ethernet 通信可能ですが、NET 運転モードにすると、アラーム停止します。 |
| 1432<br>N644 | Ethernet 通信チェック時間間隔 | 1.5s | 0.1 ～ 999.8s | Ethernet 操作権指定 IP アドレス（Pr.1449 ～ Pr.1454）内のすべての機器との通信チェック（断線検出）時間の間隔を設定します。<br>無通信状態が許容時間以上継続すると、インバータは出力遮断します。 |
| 1432<br>N644 | Ethernet 通信チェック時間間隔 | 1.5s | 9999 | 通信チェック（断線検出）しません。 |
| 1449<br>N670*1 | Ethernet 操作権指定 IP アドレス 1 | 0 | 0 ～ 255 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |
| 1450<br>N671*1 | Ethernet 操作権指定 IP アドレス 2 | 0 | 0 ～ 255 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |
| 1451<br>N672*1 | Ethernet 操作権指定 IP アドレス 3 | 0 | 0 ～ 255 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |
| 1452<br>N673*1 | Ethernet 操作権指定 IP アドレス 4 | 0 | 0 ～ 255 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |
| 1453<br>N674*1 | Ethernet 操作権指定 IP アドレス 3 範囲指定 | 9999 | 0 ～ 255、9999 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |
| 1454<br>N675*1 | Ethernet 操作権指定 IP アドレス 4 範囲指定 | 9999 | 0 ～ 255、9999 | Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するためにネットワーク機器の IP アドレスの範囲を設定します。<br>Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。 |

（注: 原本では Pr.1427 ～ Pr.1430 の設定範囲・内容欄、Pr.1432 の Pr./名称/初期値欄、Pr.1449 ～ Pr.1452 と Pr.1453 ～ Pr.1454 の設定範囲欄、Pr.1449 ～ Pr.1454 の内容欄はそれぞれ結合セル。各行に展開した。）

*1 インバータリセット後、または次回電源 ON 時に設定値が反映されます。

> **NOTE**
> - Pr.1432 Ethernet 通信チェック時間間隔を “0” のまま通信した場合、モニタやパラメータの読出しなどは可能ですが、NET 運転モードに変更した瞬間にインバータはアラームとなります。電源投入時の運転モードがネットワーク運転モードの場合は、1 回目の通信後、Ethernet 通信異常（E.EHR）となります。
>   通信からの運転やパラメータの書込みを行う場合は、Pr.1432 の設定値を “9999” とするか、時間間隔を設定する場合は、通信周期またはリトライ時間よりも大きな値を設定してください。（109 ページ参照）

##### ◆ Ethernet 機能選択（Pr.1427 ～ Pr.1430） (2.8.2 / 原本 p.109)

BACnet/IP をアプリケーションとして使用するためには、Pr.1427 ～ Pr.1430 Ethernet 機能選択 1 ～ 4 のいずれかを “47808”（BACnet/IP）に設定してください。

> **NOTE**
> - 同時に使用できない通信プロトコルが選択されている場合は、設定値を変更してください。（7 ページ、225 ページ参照）

##### ◆ Ethernet 操作権指定 IP アドレス（Pr.1449 ～ Pr.1454） (2.8.2 / 原本 p.109)

- Ethernet 通信で運転指令および速度指令を入力する場合の運転操作権を与える機器を制限するために、ネットワーク機器の IP アドレスの範囲を設定します。
- Pr.1449 ～ Pr.1452 ＝ “0（初期値）” の場合は Ethernet 経由で運転操作権を与える IP アドレスがなしとなり、運転ができません。
- Pr.1451 と Pr.1453、Pr.1452 と Pr.1454 の各設定値により、運転操作権の設定範囲が決まります。（Pr.1451 と Pr.1453、Pr.1452 と Pr.1454 の設定値の大小は関係ありません。）

【図】Ethernet 操作権指定 IP アドレスの設定例 (原本 p.109)

＜設定例1＞
構成
- マスタ: iQ-R R08CPU、192.168.50.100
- インバータ1: FR-E800、192.168.50.1
- インバータ2: FR-E800、192.168.50.2
- マスタとインバータ1、インバータ2はハブ経由で Ethernet 接続されている

マスタからの操作を可能にするため、インバータ1、2のEthernet操作権指定IPアドレスを下記のとおり設定します。
マスタのIPアドレスはエンジニアリングツール(GX Works3)により192.168.50.100～110の範囲で設定します。

|  | Pr.1449 | Pr.1450 | Pr.1451 | Pr.1452 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス | 192 | 168 | 50 | 100 |

|  | － | － | Pr.1453 | Pr.1454 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス範囲設定 | － | － | 9999 | 110 |

- 図中注記「2点間で範囲設定可能」: Pr.1452 と Pr.1454 の間を矢印で結ぶ

この場合、Ethernet経由で運転操作権を与えるIPアドレスの設定範囲は、「192. 168. 50. 100～110」です。

＜設定例2＞

|  | Pr.1449 | Pr.1450 | Pr.1451 | Pr.1452 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス | 192 | 168 | 1 | 100 |

|  | － | － | Pr.1453 | Pr.1454 |
|---|---|---|---|---|
| Ethernet操作権指定IPアドレス範囲設定 | － | － | 3 | 150 |

- 図中注記「2点間で範囲設定可能」: Pr.1451 と Pr.1453 の間、および Pr.1452 と Pr.1454 の間をそれぞれ矢印で結ぶ

この場合、Ethernet経由で運転操作権を与えるIPアドレスの設定範囲は、「192. 168. 1～3. 100～150」です。

- Pr.1453、Pr.1454 ＝ “9999（初期値）” の場合は範囲無効です。

> **NOTE**
> - BACnet/IP 選択時は、Ethernet 操作権指定 IP アドレスの範囲に他のインバータの IP アドレスが含まれないようにしてください。範囲内に他のインバータの IP アドレスが含まれていると、インバータの電源を投入してから Pr.1432 の設定時間の経過後に、保護機能（E.EHR）が動作します。

##### ◆ Ethernet 通信チェック時間間隔（Pr.1432） (2.8.2 / 原本 p.110)

- インバータと Ethernet 操作権指定 IP アドレス（Pr.1449 ～ Pr.1454）内のすべての接続機器との間の断線検出を行い、断線した（通信が途絶えた）場合、通信エラー（E.EHR）が発生してインバータは出力遮断します。
- Pr.1432 の設定値が “9999” の場合、通信チェック（断線検出）は行いません。
- Pr.1432 の設定値が “0” の場合は、Ethernet 通信からのモニタやパラメータの読出しなどは可能ですが、ネットワーク運転モードに変更した瞬間に通信エラー（E.EHR）となります。
- Pr.1432 の設定値を “0.1s ～ 999.8s” に設定すると、断線検出を行います。断線検出を行う場合は、接続機器から通信チェック時間間隔以内でデータを送信する必要があります。（マスタから送信するデータの局番設定に関係なく、インバータは通信チェック（通信チェックカウンタのクリア）を行います。）
- 通信チェックは、ネットワーク運転モードかつ Ethernet コネクタに指令権がある場合に、1 回目の通信から開始します。

【図】例）Pr.1432＝“0.1～999.8s”の場合 のタイミングチャート (原本 p.110)
- 信号行: 運転モード（← 外部 → / ← ネットワーク →）、接続機器⇒インバータ、インバータ⇒接続機器、通信チェックカウンタ、E.EHR、LF。横軸は時間。
- 外部運転モード中に、接続機器⇒インバータの送信とインバータ⇒接続機器の応答が1回ずつある。この間、通信チェックカウンタは 0 のまま。
- 運転モードがネットワークに切り換わった後、最初の接続機器⇒インバータの通信（1 回目の通信）の時点が「チェック開始」。以後、通信チェックカウンタが時間とともに増加する。
- 次に接続機器⇒インバータの通信があった時点で通信チェックカウンタは 0 にクリアされ、再び増加を始める（その後インバータ⇒接続機器の応答あり）。
- 以後、接続機器⇒インバータの通信が途絶えたまま、通信チェックカウンタが Pr.1432 の設定値に達した時点で「アラーム(E.EHR)」となる。
- E.EHR: それまで OFF、カウンタが Pr.1432 に達した時点で ON。
- LF: それまで OFF、同時点で ON。

#### 2.8.3 BACnet/IP 関連パラメータ (2.8.3 / 印刷 p.109 / 原本 p.110)

BACnet/IP で通信を行う場合に関係するパラメータです。必要に応じて設定を行ってください。

| Pr. | 名称 | 初期値 | 設定範囲 | 内容 |
|---|---|---|---|---|
| 390<br>N054 | %設定基準周波数 | 60Hz | 1 ～ 590Hz | 設定周波数の基準周波数を設定することができます。 |
| 728<br>N052 | デバイスインスタンス番号（上位３桁） | 0 | 0 ～ 419<br>(0 ～ 418) | デバイスの識別番号<br>Pr.728 と Pr.729 の設定値の組合せが 0 ～ 4194302 以外の場合は設定範囲外です。<br>（Pr.728 ＝ “419” の場合の Pr.729 の設定範囲は 0 ～ 4302 です。また、Pr.729 ＝ “4303” 以上の場合の Pr.728 の設定範囲は 0 ～ 418 です。） |
| 729<br>N053 | デバイスインスタンス番号（下位４桁） | 0 | 0 ～ 9999<br>(0 ～ 4302) | デバイスの識別番号<br>Pr.728 と Pr.729 の設定値の組合せが 0 ～ 4194302 以外の場合は設定範囲外です。<br>（Pr.728 ＝ “419” の場合の Pr.729 の設定範囲は 0 ～ 4302 です。また、Pr.729 ＝ “4303” 以上の場合の Pr.728 の設定範囲は 0 ～ 418 です。） |
| 1426<br>N641*1 | リンク速度とデュプレックス | 0 | 0 ～ 4 | 通信速度と全／半二重方式を設定します。 |
| 1442<br>N660*1 | IP フィルタアドレス 1（Ethernet） | 0 | 0 ～ 255 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1443<br>N661*1 | IP フィルタアドレス 2（Ethernet） | 0 | 0 ～ 255 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1444<br>N662*1 | IP フィルタアドレス 3（Ethernet） | 0 | 0 ～ 255 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1445<br>N663*1 | IP フィルタアドレス 4（Ethernet） | 0 | 0 ～ 255 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1446<br>N664*1 | IP フィルタアドレス 2 範囲指定（Ethernet） | 9999 | 0 ～ 255、9999 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1447<br>N665*1 | IP フィルタアドレス 3 範囲指定（Ethernet） | 9999 | 0 ～ 255、9999 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |
| 1448<br>N666*1 | IP フィルタアドレス 4 範囲指定（Ethernet） | 9999 | 0 ～ 255、9999 | 接続を許可するネットワーク機器の IP アドレスの範囲を設定します。<br>（Pr.1442 ～ Pr.1445 ＝ “0”（初期値）の場合は、機能無効です。） |

（注: 原本では Pr.728/729 の内容欄、Pr.1442 ～ Pr.1448 の内容欄はそれぞれ結合セル。各行に展開した。表は原本 p.110 から p.111 にまたがる。）

*1 インバータリセット後、または次回電源 ON 時に設定値が反映されます。

##### ◆ モニタ用パラメータ（Pr.52、Pr.774 ～ Pr.776、Pr.992、Pr.1027 ～ Pr.1034） (2.8.3 / 原本 p.111)

- BACnet/IP の関連モニタは下記のとおりです。

| モニタ用パラメータ設定値 | 内容 |
|---|---|
| 83 | BACnet 有効 APDU カウンタ（有効な APDU を検出した回数を表示）*1 |

*1 9999 を超えると 0 に戻ります。

> **NOTE**
> - その他の設定範囲については FR-E800 取扱説明書（機能編）を参照してください。

##### ◆ %設定基準周波数 (Pr.390) (2.8.3 / 原本 p.111)

- 設定周波数の基準周波数を設定することができます。Pr. 390 %設定基準周波数の設定値を 100% の基準とします。周波数指令の比率は、下記の計算式によって設定周波数に換算されます。
  設定周波数＝%設定基準周波数 × Speed scale (114 ページ参照 )

【図】設定周波数（Speed scale）と設定周波数の関係 (原本 p.111)
- 横軸: 設定周波数（Speed scale）、0% ～ 100.00%
- 縦軸: インバータに書き込まれる設定周波数。原点は 0.00Hz、100.00% のときの値が「Pr.390 %設定周波数基準」
- 0%・0.00Hz から 100.00%・Pr.390 まで直線（比例）で、Speed scale の値から縦軸の「インバータに書き込まれる設定周波数」を読み取る矢印が描かれている

> **NOTE**
> - インバータの最小周波数分解能以下の分解能で設定することはできません。
> - 設定周波数は RAM 書込みで反映します。
> - 設定周波数への反映は、Speed scale の書込み時に反映されます。（Pr.390 の設定値を変更した時点では、設定周波数には反映されません。）

##### ◆ 通信速度と全／半二重方式の選択（Pr.1426） (2.8.3 / 原本 p.111)

通信速度と全／半二重方式を Pr.1426 リンク速度とデュプレックスで設定します。初期設定（Pr.1426 ＝ “0”）で正しく動作しない場合は、接続する機器の仕様にあわせて Pr.1426 を設定してください。

| Pr.1426 設定値 | 通信速度 | 全／半二重方式 | 備考 |
|---|---|---|---|
| 0（初期値） | 自動交渉 | 自動交渉 | 通信速度と通信モード（半二重／全二重）を折衝し、最適なものに自動設定します。<br>自動交渉選択の場合は、マスタ局も自動交渉に設定する必要があります。 |
| 1 | 100Mbps | 全二重 | ー |
| 2 | 100Mbps | 半二重 | ー |
| 3 | 10Mbps | 全二重 | ー |
| 4 | 10Mbps | 半二重 | ー |

（注: 表は原本 p.111 から p.112 にまたがる。）

##### ◆ IP フィルタ機能（Ethernet）（Pr.1442 ～ Pr.1448） (2.8.3 / 原本 p.112)

- インバータへの接続を許可するネットワーク機器の IP アドレスの範囲（Pr.1442 ～ Pr.1448）をあらかじめ登録することで、接続できる機器を制限することができます。Pr.1443 と Pr.1446、Pr.1444 と Pr.1447、Pr.1445 と Pr.1448 の各設定値により、接続を許可する IP アドレスの設定範囲が決まります。（Pr.1443 と Pr.1446、Pr.1444 と Pr.1447、Pr.1445 と Pr.1448 の設定値の大小は関係ありません。）

【図】IP フィルタアドレスの設定例 (原本 p.112)

＜設定例1＞

|  | Pr.1442 | Pr.1443 | Pr.1444 | Pr.1445 |
|---|---|---|---|---|
| IPフィルタアドレス（Ethernet） | 192 | 168 | 1 | 100 |

|  | － | Pr.1446 | Pr.1447 | Pr.1448 |
|---|---|---|---|---|
| IPフィルタアドレス範囲指定（Ethernet） | － | 9999 | 3 | 150 |

- 図中注記「2点間で範囲設定可能」: Pr.1444 と Pr.1447 の間、および Pr.1445 と Pr.1448 の間をそれぞれ矢印で結ぶ

この場合、Ethernet経由で通信可能なIPアドレスの範囲は、「192. 168. 1～3. 100～150」です。

＜設定例2＞

|  | Pr.1442 | Pr.1443 | Pr.1444 | Pr.1445 |
|---|---|---|---|---|
| IPフィルタアドレス（Ethernet） | 192 | 168 | 2 | 100 |

|  | － | Pr.1446 | Pr.1447 | Pr.1448 |
|---|---|---|---|---|
| IPフィルタアドレス範囲指定（Ethernet） | － | 9999 | 9999 | 50 |

- 図中注記「2点間で範囲設定可能」: Pr.1445 と Pr.1448 の間を矢印で結ぶ

この場合、Ethernet経由で通信可能なIPアドレスの範囲は、「192. 168. 2. 50～100」です。

- Pr.1442 ～ Pr.1445 ＝ “0（初期値）” の場合は機能無効です。
- Pr.1446 ～ Pr.1448 ＝ “9999（初期値）” の場合は範囲無効です。

> **注意**
> - IP フィルタ機能（Ethernet）（Pr.1442 ～ Pr.1448）は、外部機器からの不正アクセス、DoS 攻撃、コンピュータウイルスその他のサイバー攻撃を防止するための 1 つの手段であり、不正アクセスを完全に防止するものではありません。外部機器からの不正アクセスに対して、インバータおよびシステムの安全を保つ必要がある場合は、本機能以外の対策も盛り込んでください。DoS 攻撃、不正アクセス、コンピュータウイルスその他のサイバー攻撃により発生するインバータ、およびシステムトラブル上の諸問題に対して、当社は一切その責任を負うことができません。不正アクセスなどの対策例を示します。
>   - ファイアウォールを設置する。
>   - 中継局としてパソコンを設置し、アプリケーションプログラムで送受信データの中継を制御する。
>   - アクセス権を制御できる外部機器を中継局として設置する。（アクセス権を制御できる外部機器については、外部機器の販売業者にお問い合わせください。）

##### ◆ サポートする BACnet 標準オブジェクトタイプとプロパティ (2.8.3 / 原本 p.112)

R：読出しのみ可能　W：読出し / 書込み可能（Commandable values 非対応）　C：読出し / 書込み可能（Commandable values 対応）

（注: 列見出しは「各オブジェクトのサポート」の下位列。空欄は原本でも空欄。表は原本 p.112 から p.113 にまたがる。）

| プロパティ | (Analog Input)<br>アナログ入力 | (Analog Value)<br>アナログ値 | (Binary Input)<br>バイナリ入力 | (Binary Output)<br>バイナリ出力 | (Binary Value)<br>バイナリ値 | (Device)<br>デバイス | (Network Port)<br>ネットワークポート |
|---|---|---|---|---|---|---|---|
| APDU 長さ (APDU Length) |  |  |  |  |  |  | R |
| APDU タイムアウト (APDU Timeout) |  |  |  |  |  | R |  |
| アプリケーションソフトウェアバージョン (Application Software Version) |  |  |  |  |  | R |  |
| IP モード (BACnet IP Mode) |  |  |  |  |  |  | R |
| UDP ポート番号 (BACnet IP UDP Port) |  |  |  |  |  |  | R |
| 変更の反映待ち (Changes Pending) |  |  |  |  |  |  | R |
| データベースリビジョン (Database Revision) |  |  |  |  |  | R |  |
| デバイスアドレスバインディング (Device Address Binding) |  |  |  |  |  | R |  |
| イベント状態 (Event State) | R | R | R | R | R |  |  |
| ファームウェアリビジョン (Firmware Revision) |  |  |  |  |  | R |  |
| IP アドレス (IP Address) |  |  |  |  |  |  | R |
| デフォルトゲートウェイ (IP Default Gateway) |  |  |  |  |  |  | R |
| DNS サーバ (IP DNS Server) |  |  |  |  |  |  | R |
| サブネットマスク (IP Subnet Mask) |  |  |  |  |  |  | R |
| 通信速度 (Link Speed) |  |  |  |  |  |  | R |
| MAC アドレス (MAC Address) |  |  |  |  |  |  | R |
| 受容する APDU の最大長 (Max APDU Length Accepted) |  |  |  |  |  | R |  |
| モデル名 (Model Name) |  |  |  |  |  | R |  |
| ネットワーク番号 (Network Number) |  |  |  |  |  |  | W |
| ネットワーク番号品質 (Network Number Quality) |  |  |  |  |  |  | R |
| ネットワークタイプ (Network Type) |  |  |  |  |  |  | R |
| APDU 再送回数 (Number of APDU Retries) |  |  |  |  |  | R |  |
| オブジェクト識別子 (Object Identifier) | R | R | R | R | R | R | R |
| オブジェクトリスト (Object List) |  |  |  |  |  | R |  |
| オブジェクト名 (Object Name) | R | R | R | R | R | R | R |
| オブジェクトタイプ (Object Type) | R | R | R | R | R | R | R |
| サービス外 (Out Of Service) | R | R | R | R | R |  | R |
| 極性 (Polarity) |  |  | R | R |  |  |  |
| 現在値 (Present Value) | R | C*1 | R | C | C*1 |  |  |
| 優先順位配列 (Priority Array) |  | R*2 |  | R | R*2 |  |  |
| プロトコルレベル (Protocol Level) |  |  |  |  |  |  | R |
| プロトコルオブジェクトタイプサポート (Protocol Object Types Supported) |  |  |  |  |  | R |  |
| プロトコルリビジョン (Protocol Revision) |  |  |  |  |  | R |  |
| プロトコルサービスサポート (Protocol Services Supported) |  |  |  |  |  | R |  |
| プロトコルバージョン (Protocol Version) |  |  |  |  |  | R |  |
| 信頼性 (Reliability) |  |  |  |  |  |  | R |
| レリンキッシュデフォルト (Relinquish Default) |  | R*2 |  | R | R*2 |  |  |
| セグメントサポート (Segmentation Supported) |  |  |  |  |  | R |  |
| 状態フラグ (Status Flags) | R | R | R | R | R |  | R |
| システム状態 (System Status) |  |  |  |  |  | R |  |
| 単位 (Unit) | R | R |  |  |  |  |  |
| ベンダ識別子 (Vendor Identifier) |  |  |  |  |  | R |  |
| ベンダ名 (Vendor Name) |  |  |  |  |  | R |  |
| プロパティリスト (Property List) | R | R | R | R | R | R | R |
| 現在のコマンド優先度 (Current Command Priority) |  |  |  | R |  |  |  |

*1 このプロパティはオブジェクトの一部のインスタンスに対し Commandable です。それ以外には読出し / 書込み可能です。
*2 このプロパティは現在値プロパティが Commandable であるオブジェクトのインスタンスにのみサポートされています。

##### ◆ サポートするプロパティの詳細 (2.8.3 / 原本 p.113)

- 対応するプロパティの詳細を下記に示します。

（注: 表は原本 p.113 から p.115 にまたがる。）

| プロパティ | 詳細 |
|---|---|
| APDU 長さ (APDU Length) | オクテットの最大数を示します。<br>FR-E800 では 1024 オクテット固定です。 |
| APDU タイムアウト (APDU Timeout) | APDU 要求に対する到達確認の返信がない場合の再送信時間間隔 (ms) を示します。 |
| アプリケーションソフトウェアバージョン (Application Software Version) | インバータのソフトフェアバージョンを示します。 |
| IP モード (BACnet IP Mode) | BACnet/IP モードを示します。<br>FR-E800 では NORMAL(0) 固定です。 |
| UDP ポート番号 (BACnet IP UDP Port) | ネットワークポートの UDP ポート番号を示します。 |
| 変更の反映待ち (Changes Pending) | リセット時反映のプロパティ値が変更された場合、TRUE(1) となります。<br>リセット時に初期化されて FALSE(0) になります。 |
| データベースリビジョン (Database Revision) | 常に 0 |
| デバイスアドレスバインディング (Device Address Binding) | データなし |
| イベント状態 (Event State) | 関連するオブジェクトのイベント状態を示します。<br>FR-E800 では NORMAL(0) 固定です。 |
| ファームウェアリビジョン (Firmware Revision) | ファームウェアのレベルを示します。 |
| IP アドレス (IP Address) | 割り振られている IP アドレスのオクテット列を示します。<br>例えば、IP アドレスが 192.168.50.0 の場合は C0A83200 となります。 |
| デフォルトゲートウェイ (IP Default Gateway) | 割り振られているデフォルトゲートウェイアドレスのオクテット列を示します。<br>例えば、デフォルトゲートウェイアドレスが 192.168.50.254 の場合は C0A832FE となります。 |
| DNS サーバ (IP DNS Server) | 常に 00000000 |
| サブネットマスク (IP Subnet Mask) | 割り振られているサブネットマスクのオクテット列を示します。<br>例えば、サブネットマスクが 255.255.255.0 の場合は FFFFFF00 となります。 |
| 通信速度 (Link Speed) | 通信速度をビット / 秒として表します。<br>Pr.1426 の設定値によります。 |
| MAC アドレス (MAC Address) | 割り振られている IP アドレスと UDP ポート番号を組み合わせたオクテット列を示します。<br>例えば、IP アドレスが 192.168.50.0、UDP ポート番号が 47808 の場合は C0A83200BAC0 となります。 |
| 受容する APDU の最大長 (Max APDU Length Accepted) | APDU の最大長を示します。 |
| モデル名 (Model Name) | BACnet デバイスのモデルを示します。 |
| ネットワーク番号 (Network Number) | ネットワーク番号を示します。<br>FR-E800 では 0 固定です。書込み時に 0 以外の値を書き込んだ場合は VALUE_OUT_OF_RANGE (37) エラーとなります。 |
| ネットワーク番号品質 (Network Number Quality) | ネットワークポート番号の品質を示します。<br>FR-E800 では UNKNOWN(0) 固定です。 |
| ネットワークタイプ (Network Type) | ネットワークの通信方式を示します。<br>FR-E800 では IPV4(5) 固定です。 |
| APDU 再送回数 (Number of APDU Retries) | APDU 再送回数の最大数を示します。 |
| オブジェクト識別子 (Object Identifier) | オブジェクト識別のため固有の数値コードを示します。 |
| オブジェクトリスト (Object List) | オブジェクト識別子の一覧を示します。 |
| オブジェクト名 (Object Name) | オブジェクトの名前を示します。 |
| オブジェクトタイプ (Object Type) | アナログ入力：ANALOG_INPUT(0)<br>アナログ値：ANALOG_VALUE(2)<br>バイナリ入力：BINARY_INPUT(3)<br>バイナリ出力：BINARY_OUTPUT(4)<br>バイナリ値：BINARY_VALUE(5)<br>デバイス：DEVICE(8)<br>ネットワークポート：NETWORK_PORT(56) |
| サービス外 (Out Of Service) | 現在値プロパティが変更されない、または変更が反映されない場合、TRUE(1) となります。それ以外は FALSE(0) となります。 |
| 極性 (Polarity) | バイナリ出力が負論理の場合は、REVERSE(1) となります。バイナリ入力は NORMAL(0) 固定です。 |
| 現在値 (Present Value) | 各オブジェクト識別子の現在値を示します。 |
| 優先順位配列 (Priority Array) | Commandable values に対応したオブジェクトへ書き込む値が格納されます。電源 ON またはインバータリセット時に初期化されます。 |
| プロトコルレベル (Protocol Level) | プロトコルのレベルを示します。<br>FR-E800 では BACNET_APPLICATION(2) 固定です。 |
| プロトコルオブジェクトタイプサポート (Protocol Object Types Supported) | サポートするオブジェクトは Bit ＝ 1、それ以外は Bit ＝ 0 となります。 |
| プロトコルリビジョン (Protocol Revision) | 対応する BACnet 規格のリビジョンを示します。 |
| プロトコルサービスサポート (Protocol Services Supported) | サポートするサービスは Bit ＝ 1、それ以外は Bit ＝ 0 となります。 |
| プロトコルバージョン (Protocol Version) | 対応する BACnet 規格のバージョンを示します。 |
| 信頼性 (Reliability) | ネットワークポートの信頼性を示します。<br>FR-E800 では no-fault-detected(0) 固定です。 |
| レリンキッシュデフォルト (Relinquish Default) | 優先順位配列プロパティにデータがない場合に適用されるデフォルト値を示します。 |
| セグメントサポート (Segmentation Supported) | 送受信のメッセージ分割をサポートするかを示します。<br>FR-E800 では NO_SEGMENTATION(3) 固定です。 |
| 状態フラグ (Status Flags) | 常に 0 |
| システム状態 (System Status) | デバイスの現在の物理的状態および論理的状態を示します。 |
| 単位 (Unit) | 計測単位を工学単位で示します。 |
| ベンダ識別子 (Vendor Identifier) | ASHRAE より割り当てられた 16 ビットのベンダ識別コードを示します。 |
| ベンダ名 (Vendor Name) | Mitsubishi Electric Corporation |
| プロパティリスト (Property List) | プロパティ識別子の一覧を示します。 |
| 現在のコマンド優先度 (Current Command Priority) | 現在アクティブな優先度を示します。 |

##### ◆ サポートする BACnet オブジェクト (2.8.3 / 原本 p.115)

- アナログ入力 (ANALOG INPUT)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | Present Value<br>Access Type*1 | 内容 | 単位<br>Unit |
|---|---|---|---|---|
| 1 | Terminal 2 | R | 端子 2 の物理的な入力電圧（または電流）レベルを示します。<br>(Pr.73、Pr.267 の設定により範囲が異なります。<br>0 ～ 10V (0% ～ 100%)、<br>0 ～ 5V (0% ～ 100%) 、<br>0 ～ 20mA (0% ～ 100%) ) | percent<br>(98) |
| 2 | Terminal 4 | R | 端子 4 の物理的な入力電流 ( または電圧 ) レベルを示します。<br>(Pr.73、Pr.267 の設定により範囲が異なります。<br>2 ～ 10V (0% ～ 100%)、<br>1 ～ 5V (0% ～ 100%) 、<br>4 ～ 20mA (0% ～ 100%) ) | percent<br>(98) |

*1 R：読出しのみ可能、W：読出し / 書込み可能（Commandable values 非対応）、C：読出し / 書込み可能（Commandable values 対応）

- アナログ値 (ANALOG VALUE)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | Present Value<br>Access Type*1 | 内容 | 単位<br>Unit |
|---|---|---|---|---|
| 1 | Output frequency*2 | R | 出力周波数モニタを示します。 | hertz<br>(27) |
| 2 | Output current | R | 出力電流モニタを示します。 | amperes<br>(3) |
| 3 | Output voltage | R | 出力電圧モニタを示します。 | volts<br>(5) |
| 6 | Running speed*2 | R | 運転速度モニタを示します。 | revolution-per-minute<br>(104) |
| 8 | Converter output voltage | R | コンバータ出力電圧モニタを示します。 | volts<br>(5) |
| 14 | Output power | R | 出力電力モニタを示します。 | kilowatts<br>(48) |
| 17 | Load meter | R | ロードメータモニタを示します。 | percent<br>(98) |
| 20 | Cumulative energization time | R | 積算通電時間モニタを示します。 | hours<br>(71) |
| 23 | Actual operation time | R | 実稼働時間モニタを示します。 | hours<br>(71) |
| 25 | Cumulative power | R | 積算電力モニタを示します。 | kilowatt-hours<br>(19) |
| 52 | PID set point | R | PID 目標値モニタを示します。 | no-units<br>(95) |
| 54 | PID deviation | R | PID 偏差モニタを示します。<br>（0%基準でマイナスも表示、0.1%単位） | no-units<br>(95) |

（注: アナログ値の表は原本 p.116 に続く（担当範囲外）。*1・*2 の脚注は p.115 には無く、続きのページ側にあると思われる。*1 の意味はアナログ入力表の脚注と同じ表記。）

### （続き）2.8 BACnet/IP (2.8 / 印刷 p.115 / 原本 p.116)

#### （続き）2.8.3 BACnet/IP関連パラメータ (2.8.3 / 印刷 p.115 / 原本 p.116)

##### ◆ （続き）サポートする BACnet オブジェクト (2.8.3 / 原本 p.116)

• アナログ値 (ANALOG VALUE)（続き。前ページからの表の続き）

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | Present Value<br>Access Type*1 | 内容 | 単位<br>Unit |
|---|---|---|---|---|
| 67 | PID measured value2 | R | PID 測定値モニタ 2 を示します。 | no-units<br>(95) |
| 200 | Alarm history 1 | R | アラーム履歴 1（最新の異常）を示します。 | no-units<br>(95) |
| 201 | Alarm history 2 | R | アラーム履歴 2（1 回前の異常）を示します。 | no-units<br>(95) |
| 202 | Alarm history 3 | R | アラーム履歴 3（2 回前の異常）を示します。 | no-units<br>(95) |
| 203 | Alarm history 4 | R | アラーム履歴 4（3 回前の異常）を示します。 | no-units<br>(95) |
| 300 | Speed scale*3 | C | 周波数指令の比率を設定します。（設定範囲：0.00 ～ 100.00）(110 ページ参照 ) | percent<br>(98) |
| 310 | PID set point CMD*3 | C | PID 動作目標値を設定します。<br>• Pr.128 ＝ "40 ～ 43" かつ Pr.609 ＝ "4" であればダンサ制御時に目標値となります。（設定範囲：0.00 ～ 100.00）*5<br>• Pr.128 ＝ "60 または 61" であれば PID 動作時に目標値となります。（設定範囲：0.00 ～ 100.00）*4<br>• Pr.128 ＝ "1000 または 1001" かつ Pr.609 ＝ "4" であれば PID 動作時に目標値となります。（設定範囲：0.00 ～ 100.00）*4*5<br>• Pr.128 ＝ "2000 または 2001"（周波数反映なし）かつ Pr.609 ＝ "4" であれば PID 動作時に目標値となります。（設定範囲：0.00 ～ 100.00）*4*5 | no-units<br>(95) |
| 311 | PID measured value CMD*3 | C | PID 測定値を設定します。<br>• Pr.128 ＝ "40 ～ 43" かつ Pr.610 ＝ "4" であればダンサ制御時に測定値となります。（設定範囲：0.00 ～ 100.00）<br>• Pr.128 ＝ "60 または 61" であれば PID 動作時に測定値となります。（設定範囲：0.00 ～ 100.00）*4<br>• Pr.128 ＝ "1000 または 1001" かつ Pr.610 ＝ "4" であれば PID 動作時に測定値となります。（設定範囲：0.00 ～ 100.00）*4<br>• Pr.128 ＝ "2000 または 2001"（周波数反映なし）かつ Pr.610 ＝ "4" であれば PID 動作時に測定値となります。（設定範囲：0.00 ～ 100.00）*4 | no-units<br>(95) |
| 312 | PID deviation CMD*3 | C | PID 偏差を設定します。(0.01 単位 )<br>• Pr.128 ＝ "50 または 51" であれば PID 動作時に偏差となります。（設定範囲：-100.00 ～ 100.00）<br>• Pr.128 ＝ "1010 または 1011" かつ Pr.609 ＝ "4" であれば PID 動作時に偏差となります。（設定範囲：-100.00 ～ 100.00）<br>• Pr.128 ＝ "2010 または 2011"（周波数反映なし）かつ Pr.609 ＝ "4" であれば PID 動作時に偏差となります。（設定範囲：-100.00 ～ 100.00） | percent<br>(98) |
| 398 | Mailbox parameter | W | オブジェクトとして定義されていないプロパティへアクセスすることができます。(117 ページ参照 )（注: 398・399 の2行で結合セル） | no-units<br>(95) |
| 399 | Mailbox value | W | オブジェクトとして定義されていないプロパティへアクセスすることができます。(117 ページ参照 )（注: 398・399 の2行で結合セル） | no-units<br>(95) |
| 10007 | Acceleration time | W | Pr.7 加速時間を設定します。 | seconds<br>(73) |
| 10008 | Deceleration time | W | Pr.8 減速時間を設定します。 | seconds<br>(73) |

*1 R：読出しのみ可能、W：読出し / 書込み可能（Commandable values 非対応）、C：読出し / 書込み可能（Commandable values 対応）
Commandable values に対応したオブジェクトへの書込みは、運転モードなどの書込み条件が合わずに "Write Access Denied" が返信されても、設定範囲内の書込みであれば優先順位配列に格納されます。
*2 Pr.37、Pr.53 の設定は無効となります。
*3 通信速度指令権が NET 以外の場合は、設定値は書き込まれますが動作には反映されません。
*4 C42、C44 がともに≠ "9999" の場合、設定範囲は C42、C44 の小さい係数～大きい係数までになります。また設定する値によっては書込み値と読出し値で最小桁の値が一致しない場合があります。
*5 Pr.133 ≠ "9999" の場合は Pr.133 の設定が有効になります。

（注: *2 は前ページ(原本 p.115)の Output frequency*2、Running speed*2 に対応する脚注）

• バイナリ入力 (BINARY INPUT) (原本 p.117)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | Present Value Access Type*1 | 内容<br>(0: Inactive、 1: Active) |
|---|---|---|---|
| 0*2 | Terminal DI0*3 | R | 端子 DI0 の物理的な入力を示します。 |
| 1*2 | Terminal DI1*3 | R | 端子 DI1 の物理的な入力を示します。 |
| 100*2*4 | Terminal RUN | R | 端子 RUN の物理的な出力を示します。 |
| 104*2*4 | Terminal FU | R | 端子 FU の物理的な出力を示します。 |
| 105 | Terminal ABC/RO0 | R | 端子 ABC の物理的な出力を示します。 |
| 106*2*4 | Terminal RO1 | R | 端子 ABC2 の物理的な出力を示します。 |
| 107*2*5 | Terminal SO | R | 端子 SO の物理的な出力を示します。 |

*1 R：読出しのみ可能、W：読出し / 書込み可能（Commandable values 非対応）、C：読出し / 書込み可能（Commandable values 対応）
*2 安全通信仕様品の場合は機能なしとなります。
*3 FR-A8AC 装着時は端子 X1、X2 の物理的な入力を示します。
*4 Ethernet 仕様品の場合は機能なしとなります。
*5 IP67 仕様品の場合は機能なしとなります。

• バイナリ出力 (BINARY OUTPUT) (原本 p.117)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | Present Value Access Type*1 | 内容<br>(0: Inactive、 1: Active) |
|---|---|---|---|
| 0*2 | Terminal RUN CMD | C | 端子 RUN の物理的な出力を制御します。<br>Pr.190 RUN 端子機能選択に "82（正論理）または、182（負論理）" を設定して Y82（BACnet バイナリ出力）信号を割り付けた場合に制御可能 *3 になります。 |
| 4*2 | Terminal FU CMD | C | 端子 FU の物理的な出力を制御します。<br>Pr.191 FU 端子機能選択に "82（正論理）または、182（負論理）" を設定して Y82（BACnet バイナリ出力）信号を割り付けた場合に制御可能 *3 になります。 |
| 5 | Terminal ABC/RO0 CMD | C | 端子 ABC の物理的な出力を制御します。<br>Pr.192 ABC 端子機能選択に "82（正論理）または、182（負論理）" を設定して Y82（BACnet バイナリ出力）信号を割り付けた場合に制御可能 *3 になります。 |
| 6*2 | Terminal RO1 CMD | C | 端子 ABC2 の物理的な出力を制御します。<br>Pr.197 ABC2 端子機能選択に "82（正論理）または、182（負論理）" を設定して Y82（BACnet バイナリ出力）信号を割り付けた場合に制御可能 *3 になります。 |

*1 R：読出しのみ可能、W：読出し / 書込み可能（Commandable values 非対応）、C：読出し / 書込み可能（Commandable values 対応）
Commandable values に対応したオブジェクトへの書込みは、運転モードなどの書込み条件が合わずに "Write Access Denied" が返信されても、設定範囲内の書込みであれば優先順位配列に格納されます。
*2 Ethernet 仕様品、安全通信仕様品の場合は機能なしとなります。
*3 運転モード、操作指令権、運転指令権に関係なく動作します。

• バイナリ値 (BINARY VALUE) (原本 p.117〜118)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | Present Value Access Type*1 | 内容 |
|---|---|---|---|
| 0 | Inverter running | R | インバータ運転中 (RUN 信号 ) 状態を示します。 |
| 11 | Inverter operation ready | R | インバータ運転準備完了 (RY 信号 ) 状態を示します。 |
| 98 | Alarm output | R | 軽故障出力 (LF 信号 ) 状態を示します。 |
| 99 | Fault output | R | 異常出力 (ALM 信号 ) 状態を示します。 |
| 200 | Inverter running reverse | R | インバータ逆転中状態を示します。 |
| 300*2 | Control input instruction DI0 | C | Pr.178 の設定によらず STF 信号固定です。<br>1 を設定した場合、STF 信号が ON します。 |
| 301*2 | Control input instruction DI1 | C | Pr.179 の設定によらず STR 信号固定です。<br>1 を設定した場合、STR 信号が ON します。 |
| 400 | Run/Stop | C | 始動 / 停止指令を制御します。Speed scale 反映後に始動指令が書き込まれます。*3<br>1： 始動<br>0： 停止 |
| 401 | Forward/Reverse | C | 正転 / 逆転方向を制御します。*3<br>1： 逆転<br>0： 正転 |
| 402 | Fault reset | C | 異常出力状態をクリアします。<br>（リセットをせずに、インバータアラームを解除することが可能です。） |

（注: 402 の行は原本 p.118 に表の続きとして掲載）

*1 R：読出しのみ可能、W：読出し / 書込み可能（Commandable values 非対応）、C：読出し / 書込み可能（Commandable values 対応）
Commandable values に対応したオブジェクトへの書込みは、運転モードなどの書込み条件が合わずに "Write Access Denied" が返信されても、設定範囲内の書込みであれば優先順位配列に格納されます。
*2 安全通信仕様品の場合は機能なしとなります。
*3 通信運転指令権が NET 以外の場合は、設定値は書き込まれるが動作には反映されません。

• デバイス (DEVICE) (原本 p.118)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | 内容 |
|---|---|---|
| 0 ～ 4194302 | 機種情報 # デバイスインスタンス番号 | デバイスの状態読出し、または設定変更を行います。<br>デバイスインスタンス番号：Pr.728×10000 ＋ Pr.729 |
| 4194303*1 | 機種情報 # デバイスインスタンス番号 | デバイスの状態読出し、または設定変更を行います。<br>デバイスインスタンス番号：Pr.728×10000 ＋ Pr.729 |

（注: オブジェクト名・内容は 0 ～ 4194302 と 4194303 の2行で結合セル）

*1 Read Property Service のみ有効です。

• ネットワークポート (NETWORK PORT) (原本 p.118)

| オブジェクト識別子<br>Object Identifier | オブジェクト名<br>Object Name | 内容 |
|---|---|---|
| 0 | BACnetIP on ISO8802-3(PORT1) | Ethernet コネクタ (PORT1) の状態読出し、または設定変更を行います。 |
| 1 | BACnetIP on ISO8802-3(PORT2) | Ethernet コネクタ (PORT2) の状態読出し、または設定変更を行います。 |
| 4194303*1 | 要求を受信した PORT のオブジェクト識別子としてアクセスします。 | 要求を受信した PORT のオブジェクト識別子としてアクセスします。 |

（注: 4194303 の行はオブジェクト名・内容の列が結合セル）

*1 Read Property Service のみ有効です。

##### ◆ Mailbox parameter と Mailbox value (BACnet registers) (2.8.3 / 原本 p.118)

• Mailbox parameter と Mailbox value を使用することで、オブジェクトとして定義されていないプロパティへアクセスすることができます。
• 読出しの場合は読み出したいプロパティのレジスタを「Mailbox parameter」に書き込み、「Mailbox value」を読み出してください。書込みの場合は書き込みたいプロパティのレジスタを「Mailbox parameter」に書き込み、「Mailbox value」にデータを書き込んでください。

• システム環境変数

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 40010 | 運転モード／インバータ設定 | 読出 / 書込 | 書込み時は運転モード設定としてデータを設定します。<br>読出し時は運転モード状態としてデータが読み出されます。 |

＜運転モード／インバータ設定＞

| モード | 読出し値 | 書込み値 |
|---|---|---|
| EXT | H0000 | H0010 *1 |
| PU | H0001 | H0011 *1 |
| EXT<br>JOG | H0002 | ─ |
| PU<br>JOG | H0003 | ─ |
| NET | H0004 | H0014 |
| PU ＋<br>EXT | H0005 | ─ |

*1 書込み可否は Pr.79、Pr.340 の設定により異なります。詳細は FR-E800 取扱説明書（機能編）を参照してください。
運転モードによる制約は、計算機リンクの仕様に準じます。

• モニタコード
レジスタ番号およびモニタ項目については FR-E800 取扱説明書（機能編）の Pr.52 の内容を参照してください。

• パラメータ (原本 p.118〜119)

| Pr. | レジスタ | パラメータ名称 | 読出 / 書込 | 備考 |
|---|---|---|---|---|
| 0 ～ 999 | 41000 ～<br>41999 | パラメータ名称はパラメータ一覧（FR-E800 取扱説明書（機能編））参照 | 読出 / 書込 | パラメータ番号 +41000 がレジスタ番号になります。 |
| C2(902) | 41902 | 端子 2 周波数設定バイアス周波数 | 読出 / 書込 | |
| C3(902) | 42092 | 端子 2 周波数設定バイアス（アナログ値） | 読出 / 書込 | C3(902) に設定されているアナログ値 (%) |
| C3(902) | 43902 | 端子 2 周波数設定バイアス（端子アナログ値） | 読出 | 端子 2 に印加されている電圧（電流）のアナログ値 (%) |
| 125(903) | 41903 | 端子 2 周波数設定ゲイン周波数 | 読出 / 書込 | |
| C4(903) | 42093 | 端子 2 周波数設定ゲイン（アナログ値） | 読出 / 書込 | C4(903) に設定されているアナログ値 (%) |
| C4(903) | 43903 | 端子 2 周波数設定ゲイン（端子アナログ値） | 読出 | 端子 2 に印加されている電圧（電流）のアナログ値 (%) |
| C5(904) | 41904 | 端子 4 周波数設定バイアス周波数 | 読出 / 書込 | |
| C6(904) | 42094 | 端子 4 周波数設定バイアス（アナログ値） | 読出 / 書込 | C6(904) に設定されているアナログ値 (%) |
| C6(904) | 43904 | 端子 4 周波数設定バイアス（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| 126(905) | 41905 | 端子 4 周波数設定ゲイン周波数 | 読出 / 書込 | |
| C7(905) | 42095 | 端子 4 周波数設定ゲイン（アナログ値） | 読出 / 書込 | C7(905) に設定されているアナログ値 (%) |
| C7(905) | 43905 | 端子 4 周波数設定ゲイン（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C12(917) | 41917 | 端子 1 バイアス周波数（速度） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C13(917) | 42107 | 端子 1 バイアス（速度）（アナログ値） | 読出 / 書込 | C13(917) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C13(917) | 43917 | 端子 1 バイアス（速度）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C14(918) | 41918 | 端子 1 ゲイン周波数（速度） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C15(918) | 42108 | 端子 1 ゲイン（速度）（アナログ値） | 読出 / 書込 | C15(918) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C15(918) | 43918 | 端子 1 ゲイン（速度）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C16(919) | 41919 | 端子 1 バイアス指令（トルク） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C17(919) | 42109 | 端子 1 バイアス（トルク）（アナログ値） | 読出 / 書込 | C17(919) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C17(919) | 43919 | 端子 1 バイアス（トルク）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C18(920) | 41920 | 端子 1 ゲイン指令（トルク） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C19(920) | 42110 | 端子 1 ゲイン（トルク）（アナログ値） | 読出 / 書込 | C19(920) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C19(920) | 43920 | 端子 1 ゲイン（トルク）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C38(932) | 41932 | 端子 4 バイアス指令（トルク） | 読出 / 書込 | |
| C39(932) | 42122 | 端子 4 バイアス（トルク）（アナログ値） | 読出 / 書込 | C39(932) に設定されているアナログ値 (%) |
| C39(932) | 43932 | 端子 4 バイアス（トルク）（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C40(933) | 41933 | 端子 4 ゲイン指令（トルク） | 読出 / 書込 | |
| C41(933) | 42123 | 端子 4 ゲイン（トルク）（アナログ値） | 読出 / 書込 | C41(933) に設定されているアナログ値 (%) |
| C41(933) | 43933 | 端子 4 ゲイン（トルク）（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C42(934) | 41934 | PID 表示バイアス係数 | 読出 / 書込 | |
| C43(934) | 42124 | PID 表示バイアスアナログ値 | 読出 / 書込 | C43(934) に設定されているアナログ値 (%) |
| C43(934) | 43934 | PID 表示バイアスアナログ値（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C44(935) | 41935 | PID 表示ゲイン係数 | 読出 / 書込 | |
| C45(935) | 42125 | PID 表示ゲインアナログ値 | 読出 / 書込 | C45(935) に設定されているアナログ値 (%) |
| C45(935) | 43935 | PID 表示ゲインアナログ値（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| 1000 ～<br>1999 | 45000 ～<br>45999 | パラメータ名称はパラメータ一覧（FR-E800 取扱説明書（機能編））参照 | 読出 / 書込 | パラメータ番号 +44000 がレジスタ番号になります。 |

（注: C3/C4/C6/C7/C13/C15/C17/C19/C39/C41/C43/C45 の Pr. 欄は原本では2行結合セル。各行に展開した）

• アラーム履歴 (原本 p.120)

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 40501 | アラーム履歴 1 | 読出 / 書込 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40502 | アラーム履歴 2 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40503 | アラーム履歴 3 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40504 | アラーム履歴 4 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40505 | アラーム履歴 5 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40506 | アラーム履歴 6 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40507 | アラーム履歴 7 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40508 | アラーム履歴 8 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40509 | アラーム履歴 9 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40510 | アラーム履歴 10 | 読出 | データは 2byte のため "H00 ○○ " で格納されます。<br>下位 1byte にエラーコードを参照できます。<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |

（注: 備考欄は原本では 40501〜40510 の全10行で1つの結合セル。各行に全文を展開した）

• 機種情報モニタ (原本 p.120)

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 44001 | 機種名（1 文字目、2 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44002 | 機種名（3 文字目、4 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44003 | 機種名（5 文字目、6 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44004 | 機種名（7 文字目、8 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44005 | 機種名（9 文字目、10 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44006 | 機種名（11 文字目、12 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44007 | 機種名（13 文字目、14 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44008 | 機種名（15 文字目、16 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44009 | 機種名（17 文字目、18 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44010 | 機種名（19 文字目、20 文字目） | 読出 | 機種名を ASCII コードで読出し可能<br>空白部分は、"H20"（空白コード）がセットされる<br>例） "FR-E820-EPA" の場合、<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H45,H50,H41,H20・・・H20 |
| 44011 | 容量（1 文字目、2 文字目） | 読出 | インバータ容量を ASCII コードで読出し可能<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる<br>空白部分は、"H20"（空白コード）がセットされる<br>例）0.75K・・・"　7"（H20,H20,H20,H20,H20,H37） |
| 44012 | 容量（3 文字目、4 文字目） | 読出 | インバータ容量を ASCII コードで読出し可能<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる<br>空白部分は、"H20"（空白コード）がセットされる<br>例）0.75K・・・"　7"（H20,H20,H20,H20,H20,H37） |
| 44013 | 容量（5 文字目、6 文字目） | 読出 | インバータ容量を ASCII コードで読出し可能<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる<br>空白部分は、"H20"（空白コード）がセットされる<br>例）0.75K・・・"　7"（H20,H20,H20,H20,H20,H37） |

（注: 備考欄は原本では 44001〜44010 の10行、44011〜44013 の3行がそれぞれ1つの結合セル。各行に全文を展開した）

> **NOTE**
> • 32bit サイズのパラメータ設定値やモニタ内容を読み出した場合に、読出し値が HFFFF を超えていると、返信データは HFFFF となります。

##### ◆ ANNEX A - PROTOCOL IMPLEMENTATION CONFORMANCE STATEMENT (NORMATIVE) (2.8.3 / 原本 p.121)

(This annex is part of this Standard and is required for its use.)

**BACnet Protocol Implementation Conformance Statement**

- Date: 9th December 2019
- Vendor Name: Mitsubishi Electric Corporation
- Product Name: Inverter
- Product Model Number: (FR-E800 series)
- Application Software Version: 8650*
- Firmware Revision: 1.00
- BACnet Protocol Revision: 19

**Product Description:**
（注: 原本は記入欄（下線3本）のみで記載なし）

**BACnet Standardized Device Profile (Annex L):**
（注: [x] はチェックあり（☒）、[ ] はチェックなし（☐）。原本の画像で確認）

- [ ] BACnet Cross-Domain Advanced Operator Workstation (B-XAWS)
- [ ] BACnet Advanced Operator Workstation (B-AWS)
- [ ] BACnet Operator Workstation (B-OWS)
- [ ] BACnet Operator Display (B-OD)
- [ ] BACnet Advanced Life Safety Workstation (B-ALSWS)
- [ ] BACnet Life Safety Workstation (B-LSWS)
- [ ] BACnet Life Safety Annunciator Panel (B-LSAP)
- [ ] BACnet Advanced Access Control Workstation (B-AACWS)
- [ ] BACnet Access Control Workstation (B-ACWS)
- [ ] BACnet Access Control Security Display (B-ACSD)
- [ ] BACnet Building Controller (B-BC)
- [ ] BACnet Advanced Application Controller (B-AAC)
- [x] BACnet Application Specific Controller (B-ASC)
- [ ] BACnet Smart Sensor (B-SS)
- [ ] BACnet Smart Actuator (B-SA)
- [ ] BACnet Advanced Life Safety Controller (B-ALSC)
- [ ] BACnet Life Safety Controller (B-LSC)
- [ ] BACnet Advanced Access Control Controller (B-AACC)
- [ ] BACnet Access Control Controller (B-ACC)
- [ ] BACnet Router (B-RTR)
- [ ] BACnet Gateway (B-GW)
- [ ] BACnet Broadcast Management Device (B-BBMD)
- [ ] BACnet Access Control Door Controller (B-ACDC)
- [ ] BACnet Access Control Credential Reader (B-ACCR)
- [ ] BACnet General (B-GENERAL)

**List all BACnet Interoperability Building Blocks Supported (Annex K):**
DS-RP-B, DS-WP-B, DM-DDB-B, DM-DOB-B, DM-DCC-B, DM-RD-B

**Segmentation Capability:** (原本 p.122)

- [ ] Able to transmit segmented messages　Window Size ＿＿＿＿（注: 空欄）
- [ ] Able to receive segmented messages　Window Size ＿＿＿＿（注: 空欄）

**Standard Object Types Supported:**
An object type is supported if it may be present in the device. For each standard Object Type supported provide the following data:

1. Whether objects of this type are dynamically creatable using the CreateObject service
2. Whether objects of this type are dynamically deletable using the DeleteObject service
3. List of the optional properties supported
4. List of all properties that are writable where not otherwise required by this standard
5. List of all properties that are conditionally writable where not otherwise required by this standard
6. List of proprietary properties and for each its property identifier, datatype, and meaning
7. List of any property range restrictions

Dynamic object creation and deletion is not supported.
FR-E800-(SC)EPA、FR-E806-SCEPA でサポートしているオブジェクトタイプは 114 ページを参照してください。

**Data Link Layer Options:**

- [ ] ARCNET (ATA 878.1), 2.5 Mb. (Clause 8)
- [ ] ARCNET (ATA 878.1), EIA-485 (Clause 8), baud rate(s)
- [x] BACnet IP, (Annex J)
- [ ] BACnet IP, (Annex J), BACnet Broadcast Management Device (BBMD)
- [ ] BACnet IP, (Annex J), Network Address Translation (NAT Traversal)
- [ ] BACnet IPv6, (Annex U)
- [ ] BACnet IPv6, (Annex U), BACnet Broadcast Management Device (BBMD)
- [ ] BACnet/ZigBee (Annex O)
- [ ] ISO 8802-3, Ethernet (Clause 7)
- [ ] MS/TP master (Clause 9), baud rate(s):
- [ ] MS/TP slave (Clause 9), baud rate(s):
- [ ] Point-To-Point, EIA 232 (Clause 10), baud rate(s):
- [ ] Point-To-Point, modem, (Clause 10), baud rate(s):
- [ ] Other:

**Device Address Binding:**
Is static device binding supported? (This is currently necessary for two-way communication with MS/TP slaves and certain other devices.)　☐ Yes　☒ No

**Networking Options:**

- [ ] Router, Clause 6 - List all routing configurations, e.g., ARCNET-Ethernet, Ethernet-MS/TP, etc.
- [ ] Annex H, BACnet Tunneling Router over IP

**Character Sets Supported:**
Indicating support for multiple character sets does not imply that they can all be supported simultaneously.

- [ ] ISO 10646 (UTF-8)
- [ ] IBM™/Microsoft™ DBCS
- [ ] ISO 8859-1
- [ ] ISO 10646 (UCS-2)
- [ ] ISO 10646 (UCS-4)
- [ ] JIS X 0208

（注: 原本は3列×2行の配置。左列 UTF-8 / UCS-2、中列 IBM™/Microsoft™ DBCS / UCS-4、右列 ISO 8859-1 / JIS X 0208）

**Gateway Options:** (原本 p.123)
If this product is a communication gateway, describe the types of non-BACnet equipment/networks(s) that the gateway supports:
（注: 原本は記入欄（下線3本）のみで記載なし）

If this product is a communication gateway which presents a network of virtual BACnet devices, a separate PICS shall be provided that describes the functionality of the virtual BACnet devices. That PICS shall describe a superset of the functionality of all types of virtual BACnet devices that can be presented by the gateway.

**Network Security Options:**

- [ ] Non-secure Device - is capable of operating without BACnet Network Security
- [ ] Secure Device - is capable of using BACnet Network Security (NS-SD BIBB)
- [ ] Multiple Application-Specific Keys
- [ ] Supports encryption (NS-ED BIBB)
- [ ] Key Server (NS-KS BIBB)


---

## 転記時の要確認一覧 (2.8 / 原本 p.108-123)

（注: 転記担当が記録した、原本の不整合・判読上の注意。原文はいずれも原本どおり転記済み）

1. 原本 p.111: Pr.390 の名称は表・見出しでは「%設定基準周波数」だが、同ページの図中ラベルは「Pr.390 %設定周波数基準」と表記揺れあり（原文どおり転記）。
2. 原本 p.113: 「インバータのソフトフェアバージョンを示します。」は「ソフトウェア」の誤記と思われるが原文どおり転記。
3. 原本 p.115: アナログ値 (ANALOG VALUE) 表の脚注 *1・*2（Output frequency*2、Running speed*2）は p.115 に記載がなく、担当範囲外の p.116 側にあると思われる。表自体も p.116 へ継続している可能性あり — 次担当(02e2)との結合時に確認。

- 原本 p.119 パラメータ表: Pr.0〜999 の備考は「パラメータ番号 +41000」だが、C3(902)〜C45(935) のアナログ値レジスタは 42092〜42125（+41190）となっており規則が別系統。原本どおり転記（原本の誤記ではなく仕様と思われるが、要確認）。
- 原本 p.116 脚注 *2「Pr.37、Pr.53 の設定は無効となります。」は前ページ(p.115)の Output frequency*2、Running speed*2 に対応。p.116 の表内には *2 の参照なし（原本どおり）。
- 原本 p.121 "Application Software Version: 8650*" の「*」に対応する脚注が担当範囲内に見当たらない（原本どおり転記）。
