# 三菱 FR-E800 取扱説明書（通信編） 第3章 3.5 MODBUS RTU

| 項目 | 内容 |
|---|---|
| 原本 | 三菱電機 FR-E800 取扱説明書（通信編） |
| 発行元 | 三菱電機株式会社 |
| 資料番号 / 版数 | IB-0600870 / S版（PDFメタデータ subject: IB-0600870-S） |
| 原本PDF | `PDF/【三菱】インバータ FR-E800 取扱説明書(通信編)_ib0600870s.pdf` (全330ページ) |
| 本ファイルの範囲 | 3.5 (印刷 p.246-257 / PDF p.247-258) |
| ページ対応 | 「原本 p.」はPDFのページ番号、「印刷 p.」は原本フッタのページ番号。印刷ページ = PDFページ − 1。本文中の「〇〇ページ参照」は印刷ページ |
| 変換日 | 2026-10-02 |
| 変換方法 | pypdfium2(本文) + PyMuPDF 200dpi 画像の目視(全ページ) |

> このファイルは原本PDFの参照用リファレンスです。表・アドレス・ビット定義に加え、
> 機能説明・デバイスのON/OFFタイミング・注意事項・プログラム例は**原文のまま全文**転記しています。
> 未変換の範囲は「変換範囲表」を見てください。**命令の挙動で設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**
> 冒頭の対訳表の「参考訳」はメーカー公式訳ではありません。

**転記上の扱い**: 原本の結合セルは各行に値を展開。セル内改行は `<br>`。左右並置の表は方向ごとに別表に分割した場合あり（各所に注記）。機種アイコンは `[E800]` `[E800-(SC)E]` 等。図は【図】プレースホルダ＋読み取れる事実の箇条書き。ラダー図のニモニックは原本に記載がなく、図から書き起こしたもの（各所に注記）。見出しレベル: 章 `##` / 節 `###` / 項 `####` / ◆ `#####` / ■ `######`。

---

## 主要用語 対訳表 (Glossary) (3.5 / 原本 p.247-258)

| 日本語 | English | 略号・項目番号 | 訳の出典 |
|---|---|---|---|
| プロトコル選択 | Protocol selection | Pr.549 / N000 | 参考訳 |
| PU 通信局番 | PU communication station number | Pr.117 / N020 | 参考訳 |
| PU 通信速度 | PU communication speed | Pr.118 / N021 | 参考訳 |
| PU 通信ストップビット長 | PU communication stop bit length | N023 | 参考訳 |
| PU 通信ストップビット長 / データ長 | PU communication stop bit length / data length | Pr.119 | 参考訳 |
| PU 通信パリティチェック | PU communication parity check | Pr.120 / N024 | 参考訳 |
| PU 通信チェック時間間隔 | PU communication check time interval | Pr.122 / N026 | 参考訳 |
| コミュニケーションエラーカウント | Communication error count | Pr.343 / N080 | 参考訳 |
| NET モード操作権選択 | NET mode operation command source selection | Pr.550 | 参考訳 |
| ブロードキャスト通信 | Broadcast communication | アドレス 0 | 参考訳 |
| クライアント | Client | 計算機 | 参考訳 |
| サーバ | Server | インバータ | 参考訳 |
| 問い合わせメッセージ | Query message | － | 原本併記 |
| 正常応答 | Normal Response / Response message | － | 原本併記 |
| エラー返答 | Error Response | － | 原本併記 |
| 無応答 | No Response | － | 原本併記 |
| データなし時間 | Silent interval | T1（3.5 文字分） | 参考訳 |
| データチェック時間 | Data check time | － | 参考訳 |
| 保持レジスタ | Holding register | 40001 ～ 49999 | 参考訳 |
| ファンクションコード | Function Code | H03/H06/H08/H10/H46 | 原本併記 |
| サブファンクションコード | Sub-function | H00 | 原本併記 |
| 開始アドレス | Starting Address | － | 原本併記 |
| レジスタアドレス | Register Address | － | 原本併記 |
| 読出し個数 / 書込み個数 | Quantity of Registers | 最大 125 | 原本併記 |
| バイトカウント | Byte Count | H02 ～ HFA | 原本併記 |
| エラーチェック | CRC Check | CRC | 原本併記 |
| 機能診断 | Diagnostics | H08 | 原本併記 |
| 保持レジスタアクセスログ読出し | Holding register access log read | H46 | 参考訳 |
| 調歩同期方式 | Asynchronous (start-stop) method | － | 参考訳 |
| 半二重方式 | Half-duplex | － | 参考訳 |
| システム環境変数 | System environment variables | － | 参考訳 |
| サーバアドレス | Server Address | a | 原本併記 |
| 書込み個数 | Quantity of Registers | d | 原本併記 |
| 成功個数 | No. of Points | d（H46） | 原本併記 |
| 例外コード | Exception Code | c（エラー返答） | 原本併記 |
| 複数保持レジスタのデータ書込み | Write Multiple Registers | H10 | 原本併記 |
| ファンクションコード不正 | ILLEGAL FUNCTION | 例外コード 01 | 原本併記 |
| アドレス不正 | ILLEGAL DATA ADDRESS | 例外コード 02 | 原本併記 |
| データ不正 | ILLEGAL DATA VALUE | 例外コード 03 | 原本併記 |
| 制御入力命令 | Control input command | 40009 / 40008（拡張） | 参考訳 |
| インバータ状態 | Inverter status | 40009 / 40008（拡張） | 参考訳 |
| 運転モード／インバータ設定 | Operation mode / inverter setting | 40010 | 参考訳 |
| 設定周波数 | Set frequency | 40014（RAM）/ 40015（EEPROM） | 参考訳 |
| アラーム履歴 | Fault history | 40501～40510 | 参考訳 |
| 機種情報モニタ | Model information monitor | 44001～44013 | 参考訳 |
| パリティエラー | Parity error | Pr.120 | 参考訳 |
| フレーミングエラー | Framing error | Pr.119/Pr.120 | 参考訳 |
| オーバーランエラー | Overrun error |  | 参考訳 |
| メッセージフレームエラー | Message frame error |  | 参考訳 |
| CRC チェックエラー | CRC check error |  | 参考訳 |
| 軽故障（信号） | Alarm (signal) | LF | 参考訳 |
| 断線検出 / 通信チェック時間間隔 | Signal loss detection / communication check time interval | Pr.122 | 参考訳 |
| 通信エラー | Communication error | E.PUE | 参考訳 |
| 通信異常時停止モード選択 | Communication error stop mode selection | Pr.502 | 参考訳 |

## 変換範囲表 (3.5 / 原本 p.247-258)

| 原本ページ | 節 | 扱い |
|---|---|---|
| p.247-258 | 3.5 MODBUS RTU | 全文 |
| 上記以外 | 他章 | 同フォルダの他ファイル参照（前付け p.1-6 表紙・目次は未変換） |

## 目次 (3.5)

- [3.5 MODBUS RTU (3.5 / 印刷 p.246 / 原本 p.247)](#35-modbus-rtu-35--印刷-p246--原本-p247)

---

### 3.5 MODBUS RTU (3.5 / 印刷 p.246 / 原本 p.247)

インバータの PU コネクタから MODBUS RTU 通信プロトコルを使用し、通信運転やパラメータ設定ができます。
MODBUS RTU を使用する場合、**Pr.549 プロトコル選択**＝ “1” としてください。

| Pr. | 名称 | 初期値 | 設定範囲 | 内容 | 備考 |
|---|---|---|---|---|---|
| 549<br>N000 | プロトコル選択 | 0 | 0 | 三菱インバータ（計算機リンク）プロトコル | |
| 549<br>N000 | プロトコル選択 | 0 | 1*1 | MODBUS RTU プロトコル | |
| 549<br>N000 | プロトコル選択 | 0 | 2 | BACnet MS/TP プロトコル | |
| 117<br>N020 | PU 通信局番 | 0 | 0 | ブロードキャスト通信 | |
| 117<br>N020 | PU 通信局番 | 0 | 1 ～ 247 | インバータの局番指定になります。<br>1 台のパソコンに複数台のインバータを接続するときに、インバータの局番を設定します。 | |
| 118<br>N021 | PU 通信速度 | 192 | 48、96、192、384*1、576、768、1152 | 通信速度を設定します。<br>設定値 ×100 が通信速度になります。<br>例えば、96 なら 9600bps となります。 | |
| N023 | PU 通信ストップビット長 | 1 | 0 | ストップビット長 1bit | **Pr.N024**（**Pr.120**）＝ “0” 時有効 |
| N023 | PU 通信ストップビット長 | 1 | 1 | ストップビット長 2bit | **Pr.N024**（**Pr.120**）＝ “0” 時有効 |
| 119 | PU 通信ストップビット長 / データ長 | 1 | 0 | ストップビット長 1bit | **Pr.120** ＝ “0” 時有効 |
| 119 | PU 通信ストップビット長 / データ長 | 1 | 1 | ストップビット長 2bit | **Pr.120** ＝ “0” 時有効 |
| 119 | PU 通信ストップビット長 / データ長 | 1 | 10 | ストップビット長 1bit | **Pr.120** ＝ “0” 時有効 |
| 119 | PU 通信ストップビット長 / データ長 | 1 | 11 | ストップビット長 2bit | **Pr.120** ＝ “0” 時有効 |
| 120<br>N024 | PU 通信パリティチェック | 2 | 0 | パリティチェックなし<br>ストップビット長 1bit/2bit 選択可能（**Pr.119** による） | |
| 120<br>N024 | PU 通信パリティチェック | 2 | 1 | 奇数パリティあり<br>ストップビット長 1bit | |
| 120<br>N024 | PU 通信パリティチェック | 2 | 2 | 偶数パリティあり<br>ストップビット長 1bit | |
| 122<br>N026 | PU 通信チェック時間間隔 | 0 | 0 | RS-485 通信可能ですが、指令権のある運転モードにすると、インバータは出力遮断します。 | |
| 122<br>N026 | PU 通信チェック時間間隔 | 0 | 0.1 ～ 999.8s | 通信チェック（断線検出）時間の間隔を設定します。<br>無通信状態が許容時間以上継続すると、インバータは出力遮断します。 | |
| 122<br>N026 | PU 通信チェック時間間隔 | 0 | 9999 | 通信チェック（断線検出）しません。 | |
| 343<br>N080 | コミュニケーションエラーカウント | 0 | （0 ～ 999） | MODBUS RTU 通信時の通信エラーの回数を表示します。読出しのみ | |

（注: 原本では N023 行と 119 行の「内容」欄が右側で分割されており、「Pr.N024（Pr.120）＝ “0” 時有効」「Pr.120 ＝ “0” 時有効」が結合セルで併記されている。本mdでは「備考」列として各行に展開した。）

\*1 **Pr.549** ＝ “1（MODBUS RTU）”、**Pr.118** ＝ “384（38400bps）” 設定時、パラメータユニットは使用できません。パラメータユニットを使用する場合は、**Pr.118** ≠ “384” 設定後、インバータリセットを行ってください。

> **NOTE**
> - クライアントからアドレス 0（局番 0）として MODBUS RTU 通信を行った場合、ブロードキャスト通信となりインバータはクライアントへ応答メッセージを送信しません。インバータからの返信が必要な場合は、**Pr.117 PU 通信局番**≠ “0”（初期値 0）としてください。
> - ブロードキャスト通信では無効なファンクションがあります。（248 ページ参照）
> - **Pr.550 NET モード操作権選択**＝ “9999（初期値）” の設定で、通信オプションを装着した場合、PU コネクタからの指令権（運転指令など）は、無効となります。（FR-E800 取扱説明書（機能編）参照）
> - 各パラメータの初期設定を行ったあと必ずインバータリセットを行ってください。通信関連のパラメータは変更後、リセットを行わないと通信不可となります。

##### ◆ 通信仕様 (3.5 / 原本 p.247)

- 通信仕様は下記のとおりです。

| 項目 | | 内容 | 関連パラメータ |
|---|---|---|---|
| 通信プロトコル | | MODBUS RTU プロトコル | **Pr.549** |
| 準拠規格 | | EIA-485(RS-485) | － |
| 接続台数 | | 1：N（最大 32 台）、設定は 0 ～ 247 局 | **Pr.117** |
| 通信速度 | | 4800/9600/19200/38400/57600/76800/115200bps 選択可 | **Pr.118** |
| 制御手順 | | 調歩同期方式 | － |
| 通信方法 | | 半二重方式 | － |
| 通信仕様 | キャラクタ方式 | Binary（8bit 固定） | － |
| 通信仕様 | スタートビット | 1bit | － |
| 通信仕様 | ストップビット長 | 下記３種類から選択<br>パリティなし、ストップビット長 1bit/2bit（**Pr. 119** で選択）<br>奇数パリティ、ストップビット長 1bit<br>偶数パリティ、ストップビット長 1bit | **Pr.119**<br>**Pr.120** |
| 通信仕様 | パリティチェック | 下記３種類から選択<br>パリティなし、ストップビット長 1bit/2bit（**Pr. 119** で選択）<br>奇数パリティ、ストップビット長 1bit<br>偶数パリティ、ストップビット長 1bit | **Pr.119**<br>**Pr.120** |
| 通信仕様 | エラーチェック | CRC コードチェック | － |
| 通信仕様 | ターミネータ | なし | － |
| 待ち時間設定 | | なし | － |

（注: 原本ではこの表は原本 p.247〜p.248 にまたがる。「ストップビット長」「パリティチェック」の内容欄・関連パラメータ欄は結合セルのため両行に展開した。）

##### ◆ 概要 (3.5 / 原本 p.248)

- MODBUS プロトコルは Modicon 社が PLC 用に開発した通信プロトコルです。
- MODBUS プロトコルは専用のメッセージフレームを用いてクライアントとサーバ間でシリアル通信を行います。専用のメッセージフレームにはファンクションと呼ばれるデータ読出しや書込みができる機能があり、それを用いてインバータからパラメータの読出しや書込み、インバータの入力指令の書込みや運転状態の確認などを行うことができます。本製品では、保持レジスタエリア（レジスタアドレス 40001 ～ 49999）に各インバータのデータを分類しております。クライアントは割り付けられた保持レジスタアドレスへアクセスすることでサーバであるインバータと通信できます。

> **NOTE**
> - シリアル伝送モードには ASCII(American Standard Code for Information Interchange) モードと RTU(Remote Terminal Unit) モードの 2 種類がありますが、本製品では 1 バイト（8 ビット）データをそのまま伝送する RTU モードのみ対応しております。また、MODBUS プロトコルで定義されているのは、通信プロトコルのみで、物理レイヤは規定されていません。

##### ◆ メッセージ形式 (3.5 / 原本 p.248)

【図】メッセージ形式（問い合わせ通信 / ブロードキャスト通信）のタイミング図 (原本 p.248)
- **問い合わせ通信**: 計算機(クライアント)が「問い合わせメッセージ (Query Message)」を送信する。送信終了後に「データなし時間 (3.5バイト以上)」があり、その後インバータ(サーバ)が「応答メッセージ (Response Message)」を返す。
- 問い合わせメッセージ終了（データなし時間を含む）から応答メッセージ開始までの間隔に「インバータ応答時間（データチェック時間は下表参照）」の矢印が付されている。
- **ブロードキャスト通信**: 計算機(クライアント)が「問い合わせメッセージ (Query Message)」を送信する。インバータ(サーバ)は「無応答 (No Response)」。

- データチェック時間

| 項目 | チェック時間 |
|---|---|
| 各種モニタ、運転指令、周波数設定（RAM） | ＜ 20ms |
| 周波数設定（EEPROM） | ＜ 50ms |
| パラメータ読出し / 書込み | ＜約 50ms |
| パラメータクリア / オールクリア | ＜ 5s |
| リセット指令 | 返答なし |

- 問い合わせ (Query)
  クライアントが指定のあったアドレスのサーバ（＝インバータ）に対してメッセージを送信します。
- 正常応答 (Normal Response)
  クライアントからの問い合わせを受信後、サーバは要求されたファンクションを実行し、それに対応した正常応答をクライアントへ返答します。
- エラー返答 (Error Response)
  無効なファンクションコード、アドレス、データをサーバが受信した場合、クライアントへ返答します。
  返答内容には、クライアントからの要求ができない内容を示すエラーコードを付加して返答します。
  H/W が検出するエラー、フレームエラー、CRC チェックエラーについては返答できません。
- ブロードキャスト (Broadcast)
  クライアントはアドレス 0 を指定することで、サーバ全てにメッセージを送信することができます。クライアントから受信した全てのサーバは要求されたファンクションを実行します。この通信の場合、サーバはクライアントへ返答はしません。

> **NOTE**
> - ブロードキャスト通信時は、インバータ局番設定（**Pr.117**）に関係なく実行します。

##### ◆ メッセージフレーム（プロトコル）について (3.5 / 原本 p.249)

- 通信方法
  基本的に、クライアントは Query message（質問）を送信し、サーバは Response message（レスポンス）を返答します。正常通信時は Device Address と Function Code をそのままコピーし、異常通信（ファンクションコード、データコードの不正）の場合は Function Code の bit7( ＝ H80) を ON し、Data Bytes はエラーコードを設定します。

【図】Query message / Response message の構成 (原本 p.249)
- 左のブロック「Query message from client」: Device Address / Function Code / Eight-Bit Data Bytes / Error Check の 4 フィールド。
- 右向き矢印で右のブロックへ、右のブロックから左向き矢印で左のブロックへ戻る。
- 右のブロック「Response message from server」: Device Address / Function Code / Eight-Bit Data Bytes / Error Check の 4 フィールド。

  メッセージフレームは上図にあるような４つのメッセージフィールドで構成されます。
  3.5 文字分のデータなし時間（T1：スタート・完了）をメッセージデータの前後に付加することで、サーバは１つのメッセージとして認識します。
- プロトコルの詳細
  下記に４つのメッセージフィールドについて説明します。

| スタート<br>Start | アドレス<br>ADDRESS | ファンクション<br>FUNCTION | データ<br>DATA | エラーチェック<br>CRC CHECK (L) | エラーチェック<br>CRC CHECK (H) | 完了<br>End |
|---|---|---|---|---|---|---|
| T1 | 8bit | 8bit | n×8bit | L<br>8bit | H<br>8bit | T1 |

| メッセージフィールド | 内容 |
|---|---|
| アドレスフィールド | 1 バイト長（8 ビット）で 0 ～ 247 を設定できます。0 はブロードキャストメッセージ（全アドレス命令）、1 ～ 247 はサーバごとのメッセージを送信する場合に設定します。<br>サーバからの返答時も、クライアントより設定されたアドレスを返します。**Pr.117 PU 通信局番**に設定した値がサーバのアドレスになります。 |
| ファンクションフィールド | ファンクションコードは 1 バイト長（8 ビット）であり、1 ～ 255 の範囲で設定できます。クライアントはサーバに対して要求したいファンクション（機能）を設定し、サーバはその要求された動作を行います。対応できるファンクションコードは “ ファンクションコード一覧 ” のとおりです。“ ファンクションコード一覧 ” 以外のファンクションコードを設定した場合はエラー応答となります。<br>サーバからの返答時、正常応答の場合はクライアントより設定されたファンクションコードを返します。エラー返答時は H80 ＋ファンクションコードを返します。 |
| データフィールド | ファンクションコードによりフォーマットが変化します（249 ページ参照）。データにはバイトカウント、バイト数、保持レジスタへのアクセス内容などがあります。 |
| エラーチェックフィールド | 受信したメッセージフレームの誤り検出を行います。CRC チェックで行い 2 バイト長のデータがメッセージの最後に追加されます。メッセージに CRC を付加するときには、下位バイトが先に付加され、その後に上位バイトが続きます。<br>CRC 値は、CRC をメッセージに付加する送信側が計算します。受信側は、メッセージ受信中に CRC を再計算して、その計算結果とエラーチェックフィールドに受信した実際の値と比較します。この 2 つの値が一致しない場合は、結果をエラーとします。 |

##### ◆ ファンクションコード一覧 (3.5 / 原本 p.250)

| ファンクション名 | 読出 / 書込 | コード | 概要 | ブロードキャスト通信 | メッセージフォーマット参照ページ |
|---|---|---|---|---|---|
| Read Holding Registers | 読出 | H03 | 保持レジスタのデータを読み出します。<br>MODBUS レジスタからインバータの各種データを読み出すことができます。<br>システム環境変数（254 ページ参照）<br>モニタコード（FR-E800 取扱説明書（機能編）参照）<br>アラーム履歴（256 ページ参照）<br>機種情報モニタ（256 ページ参照）<br>インバータのパラメータ（255 ページ参照） | 不可 | 249 ページ |
| Write Single Register | 書込 | H06 | 保持レジスタへデータを書き込みます。<br>MODBUS レジスタにデータを書き込んで、インバータに命令を出したり、パラメータを設定したりすることができます。<br>システム環境変数（254 ページ参照）<br>インバータのパラメータ（255 ページ参照） | 可能 | 250 ページ |
| Diagnostics | 読出 | H08 | 機能診断を行います。( 通信チェックのみ )<br>問い合わせメッセージを送信し、返答メッセージは問い合わせメッセージをそのまま返信する ( サブファンクションコード H00 の機能 ) ため、通信チェックができます。<br>サブファンクションコード H00(Return Query Data：問い合わせデータの返信 ) | 不可 | 251 ページ |
| Write Multiple Registers | 書込 | H10 | 連続した複数の保持レジスタの書込みを行います。<br>連続した複数の MODBUS レジスタにデータを書き込んで、インバータに命令を出したり、パラメータを設定したりすることができます。<br>システム環境変数（254 ページ参照）<br>インバータのパラメータ（255 ページ参照） | 可能 | 251 ページ |
| 保持レジスタアクセスログ読出し | 読出 | H46 | 前回通信して成功したレジスタ個数の読出しを行います。<br>ファンクションコード H03、H06、H10 での問い合わせに対応できます。<br>前回通信してアクセスに成功した保持レジスタの開始アドレスと成功したレジスタ数を返答します。<br>ファンクションコード H03、H06、H10 以外の問い合わせについては、アドレス、個数ともに 0 を返答します。 | 不可 | 252 ページ |

##### ◆ Read Holding Registers（保持レジスタのデータ読出し）（H03 または 03） (3.5 / 原本 p.250)

- 問い合わせメッセージ (Query message)

| a. Server Address | b. Function Code | c. Starting Address (H) | c. Starting Address (L) | d. Quantity of Registers (H) | d. Quantity of Registers (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H03<br>(8bit) | H<br>(8bit) | L<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 正常応答 (Response message)

| a. Server Address | b. Function Code | e. Byte Count | f. Register Value (H) | f. Register Value (L) | f. Register Value (…) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H03<br>(8bit) | (8bit) | H<br>(8bit) | L<br>(8bit) | …<br>(n×16bit) | L<br>(8bit) | H<br>(8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Server Address：サーバアドレス | メッセージを送信するアドレスを設定します。ブロードキャスト通信はできません（0 は無効となります）。 |
| b | Function Code：ファンクションコード | H03 を設定します。 |
| c | Starting Address：開始アドレス | 保持レジスタのデータ読出しを開始するアドレスを設定します。<br>開始アドレス＝開始レジスタアドレス（10 進数）－ 40001<br>例えば、開始アドレス 0001 を設定したら保持レジスタ 40002 のデータを読み出します。 |
| d | Quantity of Registers：読出し個数 | 読み出す保持レジスタのレジスタ数を設定します。読出し可能なレジスタ数は最大 125 です。 |

- 正常応答の内容

| | メッセージ | 設定内容 |
|---|---|---|
| e | Byte Count | 設定範囲は H02 ～ HFA（2 ～ 250）です。<br>(d) で指定した読出し個数の２倍が設定されます。 |
| f | Register Value：読出しデータ | (d) で指定されたデータ分が設定されます。読出しデータは Hi バイト、Lo バイトの順で読み出され、開始アドレスのデータ、開始アドレス＋ 1 のデータ、開始アドレス＋ 2 のデータ・・・の順に並べて設定されます。 |

（注: 「正常応答の内容」表は原本 p.250〜p.251 にまたがる。）

###### ■ 例）サーバアドレス 17(H11) より 41004(Pr.4) ～ 41006(Pr.6) のレジスタ値を読み出す。 (3.5 / 原本 p.251)

問い合わせメッセージ (Query message)

| Server Address | Function Code | Starting Address (H) | Starting Address (L) | Quantity of Registers (H) | Quantity of Registers (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| H11<br>(8bit) | H03<br>(8bit) | H03<br>(8bit) | HEB<br>(8bit) | H00<br>(8bit) | H03<br>(8bit) | H77<br>(8bit) | H2B<br>(8bit) |

正常応答 (Response message)

| Server Address | Function Code | Byte Count | Register Value | Register Value | Register Value | Register Value | Register Value | Register Value | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|---|---|---|
| H11<br>(8bit) | H03<br>(8bit) | H06<br>(8bit) | H17<br>(8bit) | H70<br>(8bit) | H0B<br>(8bit) | HB8<br>(8bit) | H03<br>(8bit) | HE8<br>(8bit) | H2C<br>(8bit) | HE6<br>(8bit) |

読出し値
レジスタ 41004(**Pr.4**)：H1770（60.00Hz）
レジスタ 41005(**Pr.5**)：H0BB8（30.00Hz）
レジスタ 41006(**Pr.6**)：H03E8（10.00Hz）

##### ◆ Write Single Register（保持レジスタのデータ書込み）（H06 または 06） (3.5 / 原本 p.251)

- 保持レジスタエリア（レジスタ一覧（254 ページ）を参照）に割り付けてある “ システム環境変数 ”、“ インバータのパラメータ ” の内容を書き込むことができます。
- 問い合わせメッセージ (Query message)

| a. Server Address | b. Function Code | c. Register Address (H) | c. Register Address (L) | d. Register Value (H) | d. Register Value (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H06<br>(8bit) | H<br>(8bit) | L<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 正常応答 (Response message)

| a. Server Address | b. Function Code | c. Register Address (H) | c. Register Address (L) | d. Register Value (H) | d. Register Value (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H06<br>(8bit) | H<br>(8bit) | L<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Server Address：サーバアドレス | メッセージを送信するアドレスを設定します。アドレス 0 でブロードキャスト通信ができます。 |
| b | Function Code：ファンクションコード | H06 を設定します。 |
| c | Register Address：レジスタアドレス | 保持レジスタへデータ書込みを行うアドレスを設定します。<br>レジスタアドレス＝保持レジスタアドレス（10 進数）－ 40001<br>例えば、レジスタアドレス 0001 を設定したら保持レジスタアドレス 40002 へデータを書き込みます。 |
| d | Register Value | 保持レジスタへ書き込むデータを設定します。書込みデータは 2 バイト固定です。 |

- 正常応答の内容
  正常応答の場合、**a ～ d**（CRC チェック含む）問い合わせメッセージと同じ内容となります。
  ブロードキャスト通信の場合、応答はなしとなります。

###### ■ 例）サーバアドレス 5(H05) の 40014（設定周波数 RAM）に 60Hz(H1770) を書き込む。 (3.5 / 原本 p.251)

問い合わせメッセージ (Query message)

| Server Address | Function Code | Register Address (H) | Register Address (L) | Register Value (H) | Register Value (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| H05<br>(8bit) | H06<br>(8bit) | H00<br>(8bit) | H0D<br>(8bit) | H17<br>(8bit) | H70<br>(8bit) | H17<br>(8bit) | H99<br>(8bit) |

正常応答 (Response message)
問い合わせメッセージと同一データ

> **NOTE**
> - ブロードキャスト通信の場合、問い合わせを実行しても応答はありませんので、次の問い合わせを行う場合は前の問い合わせを実行後、インバータの処理時間分待った後問い合わせを行う必要があります。

##### ◆ Diagnostics（機能診断）（H08 または 08） (3.5 / 原本 p.252)

- 問い合わせメッセージを送信し、返答メッセージは問い合わせメッセージをそのまま返信する（サブファンクションコード H00 の機能）ため、通信チェックができます。サブファンクションコード H00（Return Query Data：問い合わせデータの返信）
- 問い合わせメッセージ (Query message)

| a. Server Address | b. Function Code | c. Sub-function (H) | c. Sub-function (L) | d. Data (H) | d. Data (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H08<br>(8bit) | H00<br>(8bit) | H00<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 正常応答 (Response message)

| a. Server Address | b. Function Code | c. Sub-function (H) | c. Sub-function (L) | d. Data (H) | d. Data (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H08<br>(8bit) | H00<br>(8bit) | H00<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Server Address：サーバアドレス | メッセージを送信するアドレスを設定します。ブロードキャスト通信はできません（0 は無効となります）。 |
| b | Function Code：ファンクションコード | H08 を設定します。 |
| c | Sub-function | H0000 を設定します。 |
| d | Data | データは 2 バイト長であれば任意に設定できます。設定範囲は H0000 ～ HFFFF です。 |

- 正常応答の内容
  正常応答の場合、**a ～ d**（CRC チェック含む）は問い合わせメッセージと同じ内容となります。

> **NOTE**
> - ブロードキャスト通信の場合、問い合わせを実行しても応答はありませんので、次の問い合わせを行う場合は前の問い合わせを実行後、インバータの処理時間分待った後問い合わせを行う必要があります。

##### ◆ Write Multiple Registers（複数保持レジスタのデータ書込み）（H10 または 16） (3.5 / 原本 p.252)

- 複数の保持レジスタへデータを書き込むことができます。
- 問い合わせメッセージ (Query message)

| a. Server Address | b. Function Code | c. Starting Address (H) | c. Starting Address (L) | d. Quantity of Registers (H) | d. Quantity of Registers (L) | e. Byte Count | f. Registers Value (H) | f. Registers Value (L) | f. Registers Value (…) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|---|---|---|---|
| (8bit) | H10<br>(8bit) | H<br>(8bit) | L<br>(8bit) | H<br>(8bit) | L<br>(8bit) | (8bit) | H<br>(8bit) | L<br>(8bit) | …<br>(n×2×8bit) | L<br>(8bit) | H<br>(8bit) |

- 正常応答 (Response message)

| a. Server Address | b. Function Code | c. Starting Address (H) | c. Starting Address (L) | d. Quantity of Registers (H) | d. Quantity of Registers (L) | CRC Check (L) | CRC Check (H) |
|---|---|---|---|---|---|---|---|
| (8bit) | H10<br>(8bit) | H<br>(8bit) | L<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Server Address：サーバアドレス | メッセージを送信するアドレスを設定します。アドレス０でブロードキャスト通信ができます。 |
| b | Function Code：ファンクションコード | H10 を設定します。 |
| c | Starting Address：開始アドレス | 保持レジスタのデータ書込みを開始するアドレスを設定します。<br>開始アドレス＝開始レジスタアドレス（10 進数）－ 40001<br>例えば、開始アドレス 0001 を設定したら保持レジスタ 40002 へ書き込みます。 |
| d | Quantity of Registers：書込み個数 | 書き込む保持レジスタのレジスタ数を設定します。書込み可能なレジスタ数は最大 125 です。 |
| e | Byte Count | 設定範囲は H02 ～ HFA（2 ～ 250）です。**d** で指定した値の 2 倍を設定します。 |
| f | Registers Value：書込みデータ | **d** で指定されたデータ分を設定します。書込みデータは Hi バイト、Lo バイトの順で設定し、開始アドレスのデータ、開始アドレス＋ 1 のデータ、開始アドレス＋ 2 のデータ・・・の順に並べて設定します。 |

- 正常応答の内容
  正常応答の場合、**a ～ d**（CRC チェック含む）は問い合わせメッセージと同じ内容となります。

### （続き）3.5 MODBUS RTU (3.5 / 印刷 p.252 / 原本 p.253)

##### （続き）◆ Write Multiple Registers（複数保持レジスタのデータ書込み）（H10 または 16） (3.5 / 原本 p.253)

###### ■ 例）サーバアドレス 25(H19) の 41007(Pr.7) に 0.5s(H05)、41008(Pr.8) に 1s(H0A) を書き込む。 (3.5 / 原本 p.253)

問い合わせメッセージ (Query message)

| Server Address | Function Code | Starting Address (H) | Starting Address (L) | Quantity of Registers (H) | Quantity of Registers (L) | Byte Count | Registers Value | Registers Value | Registers Value | Registers Value | CRC Check | CRC Check |
|---|---|---|---|---|---|---|---|---|---|---|---|---|
| H19<br>(8bit) | H10<br>(8bit) | H03<br>(8bit) | HEE<br>(8bit) | H00<br>(8bit) | H02<br>(8bit) | H04<br>(8bit) | H00<br>(8bit) | H05<br>(8bit) | H00<br>(8bit) | H0A<br>(8bit) | H86<br>(8bit) | H3D<br>(8bit) |

正常応答 (Response message)

| Server Address | Function Code | Starting Address | Starting Address | Quantity of Registers | Quantity of Registers | CRC Check | CRC Check |
|---|---|---|---|---|---|---|---|
| H19<br>(8bit) | H10<br>(8bit) | H03<br>(8bit) | HEE<br>(8bit) | H00<br>(8bit) | H02<br>(8bit) | H22<br>(8bit) | H61<br>(8bit) |

##### ◆ 保持レジスタアクセスログ読出し（H46 または 70） (3.5 / 原本 p.253)

- ファンクションコード H03、H06、H10 での問い合わせに対応できます。前回通信してアクセスに成功した保持レジスタの開始アドレスと成功したレジスタ数を返答します。上記ファンクションコード以外の問い合わせについては、アドレス、個数ともに 0 を返答します。
- 問い合わせメッセージ (Query message)

| a. Server Address | b. Function Code | CRC Check | CRC Check |
|---|---|---|---|
| (8bit) | H46<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 正常応答 (Response message)

| a. Server Address | b. Function Code | c. Starting Address | c. Starting Address | d. No. of Points | d. No. of Points | CRC Check | CRC Check |
|---|---|---|---|---|---|---|---|
| (8bit) | H46<br>(8bit) | H<br>(8bit) | L<br>(8bit) | H<br>(8bit) | L<br>(8bit) | L<br>(8bit) | H<br>(8bit) |

- 問い合わせメッセージの設定

| | メッセージ | 設定内容 |
|---|---|---|
| a | Server Address：サーバアドレス | メッセージを送信するアドレスを設定します。ブロードキャスト通信はできません（0 は無効となります）。 |
| b | Function Code：ファンクションコード | H46 を設定します。 |

- 正常応答の内容

| | メッセージ | 設定内容 |
|---|---|---|
| c | Starting Address：開始アドレス | アクセスに成功した保持レジスタの開始アドレスを返します。<br>開始アドレス＝開始レジスタアドレス（10 進数）－ 40001<br>例えば、開始アドレス 0001 を返したらアクセスに成功した保持レジスタアドレスは 40002 です。 |
| d | No. of Points：成功個数 | アクセスに成功した保持レジスタのレジスタ数を返します。 |

###### ■ 例）サーバアドレス 25(H19) から成功レジスタ開始アドレスと成功回数を読み出す。 (3.5 / 原本 p.253)

問い合わせメッセージ (Query message)

| Server Address | Function Code | CRC Check | CRC Check |
|---|---|---|---|
| H19<br>(8bit) | H46<br>(8bit) | H8B<br>(8bit) | HD2<br>(8bit) |

正常応答 (Response message)

| Server Address | Function Code | Starting Address | Starting Address | No. of Points | No. of Points | CRC Check | CRC Check |
|---|---|---|---|---|---|---|---|
| H19<br>(8bit) | H10<br>(8bit) | H03<br>(8bit) | HEE<br>(8bit) | H00<br>(8bit) | H02<br>(8bit) | H22<br>(8bit) | H61<br>(8bit) |

（注: 正常応答の Function Code は原本どおり H10 と転記。ファンクションコード H46 の応答としては H46 が想定され、CRC 値 H22 H61 も H10 の書込み例の応答と同一。要確認）

開始アドレス 41007(Pr.7) の 2 個の成功が返答

##### ◆ エラー返答 (3.5 / 原本 p.254)

- クライアントから受信した問い合わせ (Query) メッセージ中のファンクション、アドレス、データに不正があった場合、エラー返答します。パリティ、CRC、オーバーラン、フレーミング、Busy のエラーについては無返答となります。

> **NOTE**
> - ブロードキャスト通信の場合も無返答となります

- エラー返答 (Response message)

| a. Server Address | b. Function Code | c. Exception Code | CRC Check | CRC Check |
|---|---|---|---|---|
| (8bit) | H80 + Function<br>(8bit) | (8bit) | L<br>(8bit) | H<br>(8bit) |

| | メッセージ | 設定内容 |
|---|---|---|
| a | Server Address：サーバアドレス | クライアントより受信したアドレスを設定します。 |
| b | Function Code：ファンクションコード | クライアントより要求のあったファンクションコード＋ H80 が設定されます。 |
| c | Exception Code：例外コード | 下表にあるコードが設定されます。 |

- エラーコード一覧

| コード | エラー項目 | エラー内容 |
|---|---|---|
| 01 | ILLEGAL FUNCTION<br>（ファンクションコード不正） | クライアントからの問い合わせメッセージにおいてサーバが取り扱えないファンクションコードが設定された。 |
| 02 | ILLEGAL DATA ADDRESS<br>（アドレス不正）*1 | クライアントからの問い合わせメッセージにおいてサーバが取り扱えないレジスタアドレスが設定された。（パラメータなし、パラメータ読出し不可、パラメータ書込み不可） |
| 03 | ILLEGAL DATA VALUE<br>（データ不正） | クライアントからの問い合わせメッセージにおいてサーバが取り扱えないデータが設定された。（パラメータ書込み範囲外、モード指定あり、その他のエラー） |

*1 下記の場合は、エラーとなりません。
　(a) ファンクションコード H03（保持レジスタのデータ読出し）
　　読出し個数 (Quantity of Registers) が１以上かつ、データ読出しが１つ以上可能な保持レジスタがある場合
　(b) ファンクションコード H10（複数保持レジスタのデータ書込み）
　　書込み個数 (Quantity of Registers) が１以上かつ、データ書込みが１つ以上可能な保持レジスタがある場合
　つまり、ファンクションコード H03 または H10 を使用し、複数の保持レジスタにアクセスをおこなう場合は、存在しない保持レジスタ、または、読出し不可、書込み不可の保持レジスタにアクセスしてもエラーとはなりません。

> **NOTE**
> - アクセスした保持レジスタが全て存在しない場合は、エラーとします。存在しない保持レジスタのデータ読出し値は 0、書込みの場合はデータは無効となります。

- メッセージデータの誤り検出
  クライアントからのメッセージデータの誤りについて下記内容のエラーを検出します。エラーを検出してもアラーム停止はしません。

エラーチェック項目

| エラー項目 | エラー内容 | インバータ側の動作 |
|---|---|---|
| パリティエラー | インバータで受信したデータがパリティの指定 (Pr.120 の設定 ) と異なっている | エラー発生時に Pr.343 に＋１加算する。<br>エラー発生時に LF 信号を出力する。 |
| フレーミングエラー | インバータで受信したデータがストップビット長の指定 (Pr.119/Pr.120) と異なっている | エラー発生時に Pr.343 に＋１加算する。<br>エラー発生時に LF 信号を出力する。 |
| オーバーランエラー | インバータがデータを受信完了する前に、次のデータがクライアントから送られてきた | エラー発生時に Pr.343 に＋１加算する。<br>エラー発生時に LF 信号を出力する。 |
| メッセージフレームエラー | メッセージフレームのデータ長をチェックし、受信データ長が４ byte 未満であればエラーとする。<br>受信バッファがオーバーフローした場合、受信したメッセージフレームが自局宛、またはブロードキャストであればエラーとする。 | エラー発生時に Pr.343 に＋１加算する。<br>エラー発生時に LF 信号を出力する。 |
| CRC チェックエラー | CRC チェックでメッセージフレームのデータが計算結果と不一致ならばエラーとする。 | エラー発生時に Pr.343 に＋１加算する。<br>エラー発生時に LF 信号を出力する。 |

（注: 「インバータ側の動作」列は原本では5行に跨る結合セル。各行に展開）

> **NOTE**
> - LF 信号は、Pr.190 ～ Pr.197（出力端子機能選択）により出力端子に割り付けることができます。端子割付けの変更を行うと、他の機能に影響を与えることがあります。各端子の機能を確認してから設定を行ってください。

##### ◆ MODBUS レジスタ (3.5 / 原本 p.255)

- システム環境変数（読出／書込）、モニタコード（読出）、パラメータ（読出／書込）、アラーム履歴（読出／書込）、機種情報モニタ（読出）の MODBUS レジスタについて下記に示します。
- システム環境変数

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 40002 | インバータリセット | 書込 | 書込み値は任意 |
| 40003 | パラメータクリア | 書込 | 書込み値は H965A を設定ください |
| 40004 | パラメータオールクリア | 書込 | 書込み値は H99AA を設定ください |
| 40006 | パラメータクリア *1 | 書込 | 書込み値は H5A96 を設定ください |
| 40007 | パラメータオールクリア *1 | 書込 | 書込み値は HAA99 を設定ください |
| 40008 | 制御入力命令 / インバータ状態（拡張）*2 | 読出 / 書込 | 254 ページ参照 |
| 40009 | 制御入力命令 / インバータ状態 *2 | 読出 / 書込 | 254 ページ参照 |
| 40010 | 運転モード／インバータ設定 *3 | 読出 / 書込 | 254 ページ参照 |
| 40014 | 設定周波数（RAM 値） | 読出 / 書込 | Pr.37、Pr.53 により回転数（機械速度）表示に変更可能（FR-E800 取扱説明書（機能編）参照） |
| 40015 | 設定周波数（EEPROM 値） | 書込 | Pr.37、Pr.53 により回転数（機械速度）表示に変更可能（FR-E800 取扱説明書（機能編）参照） |

（注: 40014、40015 の備考は原本では2行結合セル。各行に展開。「254 ページ」は印刷ページ＝原本 p.255）

*1 通信パラメータの設定値がクリアされません。
*2 書込み時は制御入力命令としてデータを設定します。
　読出し時はインバータ運転状態としてデータが読み出されます。
*3 書込み時は運転モード設定としてデータを設定します。
　読出し時は運転モード状態としてデータが読み出されます。

- 制御入力命令 / インバータ状態、制御入力命令 / インバータ状態（拡張）

制御入力命令 / インバータ状態

| Bit | 定義：制御入力命令 | 定義：インバータ状態 |
|---|---|---|
| 0 | 停止指令 | RUN（インバータ運転中）*2 |
| 1 | 正転指令 | 正転中 |
| 2 | 逆転指令 | 逆転中 |
| 3 | RH（高速運転指令）*1 | 周波数到達 |
| 4 | RM（中速運転指令）*1 | 過負荷警報 |
| 5 | RL（低速運転指令）*1 | 0 |
| 6 | JOG 運転選択 2 | FU（出力周波数検出）*2 |
| 7 | 第 2 機能選択 | ABC（異常）*2 |
| 8 | 端子 4 入力選択 | ABC2（機能なし）*2 |
| 9 | - | セーフティモニタ出力 2*3 |
| 10 | MRS（出力停止）*1 | 0 |
| 11 | - | 位置決め完了 |
| 12 | RES（インバータリセット）*1 | 位置指令動作中 |
| 13 | - | 原点復帰完了 |
| 14 | - | 原点復帰異常 |
| 15 | - | 重故障発生 |

制御入力命令 / インバータ状態（拡張）

| Bit | 定義：制御入力命令（拡張） | 定義：インバータ状態（拡張） |
|---|---|---|
| 0 | NET X1（機能なし）*1 | NET Y1（機能なし）*2 |
| 1 | NET X2（機能なし）*1 | NET Y2（機能なし）*2 |
| 2 | NET X3（機能なし）*1 | NET Y3（機能なし）*2 |
| 3 | NET X4（機能なし）*1 | NET Y4（機能なし）*2 |
| 4 | NET X5（機能なし）*1 | 0 |
| 5 | - | 0 |
| 6 | - | 0 |
| 7 | - | 0 |
| 8 | - | 0 |
| 9 | - | 0 |
| 10 | - | 0 |
| 11 | - | 0 |
| 12 | - | 0 |
| 13 | - | 0 |
| 14 | - | 0 |
| 15 | - | 0 |

（注: 原本では2つの表が左右に並ぶ（左: 制御入力命令 / インバータ状態、右: 拡張）。各表の Bit 列は共通見出し「定義」の下に2列）

*1 （　）内の信号は初期状態のものです。Pr.180 ～ Pr.189（入力端子機能選択）の設定により内容が変更します。
　詳細は FR-E800 取扱説明書（機能編）の Pr.180 ～ Pr.189（入力端子機能選択）を参照してください。
　各割付け信号は、各々 NET での有効 / 無効があります。（FR-E800 取扱説明書（機能編）参照）
*2 （　）内の信号は初期状態のものです。Pr.190 ～ Pr.197（出力端子機能選択）の設定により内容が変更します。
　詳細は FR-E800 取扱説明書（機能編）の Pr.190 ～ Pr.197（出力端子機能選択）を参照してください。
*3 FR-E8TR、FR-E8TE7 装着時は、0 固定です。

- 運転モード／インバータ設定

| モード | 読出し値 | 書込み値 |
|---|---|---|
| EXT | H0000 | H0010*1 |
| PU | H0001 | H0011*1 |
| EXT JOG | H0002 | ─ |
| PU JOG | H0003 | ─ |
| NET | H0004 | H0014 |
| PU ＋ EXT | H0005 | ─ |

（注: 原本では EXT 行が p.255、PU 行以降が p.256 に分かれている）

*1 書込み可否は Pr.79、Pr.340 の設定により異なります。詳細は FR-E800 取扱説明書（機能編）を参照してください。
　運転モードによる制約は、計算機リンクの仕様に準じます。

- モニタコード
  レジスタ番号およびモニタ項目については FR-E800 取扱説明書（機能編）の Pr.52 の内容を参照してください。
- パラメータ

| Pr. | レジスタ | パラメータ名称 | 読出 / 書込 | 備考 |
|---|---|---|---|---|
| 0 ～ 999 | 41000 ～ 41999 | パラメータ名称はパラメータ一覧（FR-E800 取扱説明書（機能編））参照 | 読出 / 書込 | パラメータ番号 +41000 がレジスタ番号になります。 |
| C2(902) | 41902 | 端子 2 周波数設定バイアス周波数 | 読出 / 書込 | |
| C3(902) | 42092 | 端子 2 周波数設定バイアス（アナログ値） | 読出 / 書込 | C3(902) に設定されているアナログ値 (%) |
| C3(902) | 43902 | 端子 2 周波数設定バイアス（端子アナログ値） | 読出 | 端子 2 に印加されている電圧（電流）のアナログ値 (%) |
| 125(903) | 41903 | 端子 2 周波数設定ゲイン周波数 | 読出 / 書込 | |
| C4(903) | 42093 | 端子 2 周波数設定ゲイン（アナログ値） | 読出 / 書込 | C4(903) に設定されているアナログ値 (%) |
| C4(903) | 43903 | 端子 2 周波数設定ゲイン（端子アナログ値） | 読出 | 端子 2 に印加されている電圧（電流）のアナログ値 (%) |
| C5(904) | 41904 | 端子 4 周波数設定バイアス周波数 | 読出 / 書込 | |
| C6(904) | 42094 | 端子 4 周波数設定バイアス（アナログ値） | 読出 / 書込 | C6(904) に設定されているアナログ値 (%) |
| C6(904) | 43904 | 端子 4 周波数設定バイアス（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| 126(905) | 41905 | 端子 4 周波数設定ゲイン周波数 | 読出 / 書込 | |
| C7(905) | 42095 | 端子 4 周波数設定ゲイン（アナログ値） | 読出 / 書込 | C7(905) に設定されているアナログ値 (%) |
| C7(905) | 43905 | 端子 4 周波数設定ゲイン（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C12(917) | 41917 | 端子 1 バイアス周波数（速度） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C13(917) | 42107 | 端子 1 バイアス（速度）（アナログ値） | 読出 / 書込 | C13(917) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C13(917) | 43917 | 端子 1 バイアス（速度）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C14(918) | 41918 | 端子 1 ゲイン周波数（速度） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C15(918) | 42108 | 端子 1 ゲイン（速度）（アナログ値） | 読出 / 書込 | C15(918) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C15(918) | 43918 | 端子 1 ゲイン（速度）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C16(919) | 41919 | 端子 1 バイアス指令（トルク） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C17(919) | 42109 | 端子 1 バイアス（トルク）（アナログ値） | 読出 / 書込 | C17(919) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C17(919) | 43919 | 端子 1 バイアス（トルク）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C18(920) | 41920 | 端子 1 ゲイン指令（トルク） | 読出 / 書込 | FR-E8AXY 装着時のみ |
| C19(920) | 42110 | 端子 1 ゲイン（トルク）（アナログ値） | 読出 / 書込 | C19(920) に設定されているアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C19(920) | 43920 | 端子 1 ゲイン（トルク）（端子アナログ値） | 読出 | 端子 1 に印加されている電圧のアナログ値 (%)（FR-E8AXY 装着時のみ） |
| C38(932) | 41932 | 端子 4 バイアス指令（トルク） | 読出 / 書込 | |
| C39(932) | 42122 | 端子 4 バイアス（トルク）（アナログ値） | 読出 / 書込 | C39(932) に設定されているアナログ値 (%) |
| C39(932) | 43932 | 端子 4 バイアス（トルク）（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C40(933) | 41933 | 端子 4 ゲイン指令（トルク） | 読出 / 書込 | |
| C41(933) | 42123 | 端子 4 ゲイン（トルク）（アナログ値） | 読出 / 書込 | C41(933) に設定されているアナログ値 (%) |
| C41(933) | 43933 | 端子 4 ゲイン（トルク）（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C42(934) | 41934 | PID 表示バイアス係数 | 読出 / 書込 | |
| C43(934) | 42124 | PID 表示バイアスアナログ値 | 読出 / 書込 | C43(934) に設定されているアナログ値 (%) |
| C43(934) | 43934 | PID 表示バイアスアナログ値（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| C44(935) | 41935 | PID 表示ゲイン係数 | 読出 / 書込 | |
| C45(935) | 42125 | PID 表示ゲインアナログ値 | 読出 / 書込 | C45(935) に設定されているアナログ値 (%) |
| C45(935) | 43935 | PID 表示ゲインアナログ値（端子アナログ値） | 読出 | 端子 4 に印加されている電流（電圧）のアナログ値 (%) |
| 1000 ～ 1999 | 45000 ～ 45999 | パラメータ名称はパラメータ一覧（FR-E800 取扱説明書（機能編））参照 | 読出 / 書込 | パラメータ番号 +44000 がレジスタ番号になります。 |

（注: Pr. 列の C3(902) 等は原本では2行結合セル。各行に展開。表は原本 p.256〜p.257 にまたがる）

- アラーム履歴

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 40501 | アラーム履歴 1 | 読出 / 書込 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40502 | アラーム履歴 2 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40503 | アラーム履歴 3 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40504 | アラーム履歴 4 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40505 | アラーム履歴 5 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40506 | アラーム履歴 6 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40507 | アラーム履歴 7 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40508 | アラーム履歴 8 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40509 | アラーム履歴 9 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |
| 40510 | アラーム履歴 10 | 読出 | データは 2byte のため “H00 ○○ ” で格納されます。<br>下位 1byte にエラーコードを参照できます。（エラーコードは FR-E800 取扱説明書（保守編）を参照）<br>レジスタ 40501 に書込みを行うことでアラーム履歴一括クリアとなります。<br>データは任意の値を設定してください。 |

（注: 備考列は原本では 40501〜40510 の結合セル。各行に展開）

- 機種情報モニタ

| レジスタ | 定義 | 読出 / 書込 | 備考 |
|---|---|---|---|
| 44001 | 機種名（1 文字目、2 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44002 | 機種名（3 文字目、4 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44003 | 機種名（5 文字目、6 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44004 | 機種名（7 文字目、8 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44005 | 機種名（9 文字目、10 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44006 | 機種名（11 文字目、12 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44007 | 機種名（13 文字目、14 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44008 | 機種名（15 文字目、16 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44009 | 機種名（17 文字目、18 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44010 | 機種名（19 文字目、20 文字目） | 読出 | 機種名を ASCII コードで読出し可能。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例） FR-E820-1 の場合：<br>H46,H52,H2D,H45,H38,H32,H30,H2D,H31,H20・・・H20 |
| 44011 | 容量（1 文字目、2 文字目） | 読出 | インバータ形名の容量を ASCII コードで読出し可能。<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例）0.75K の場合：" 7"（H20,H20,H20,H20,H20,H37） |
| 44012 | 容量（3 文字目、4 文字目） | 読出 | インバータ形名の容量を ASCII コードで読出し可能。<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例）0.75K の場合：" 7"（H20,H20,H20,H20,H20,H37） |
| 44013 | 容量（5 文字目、6 文字目） | 読出 | インバータ形名の容量を ASCII コードで読出し可能。<br>読出しデータは、0.1kW 単位で、0.01kW 単位は切り捨てる。<br>空白部分は、"H20"（空白コード）がセットされる。<br>例）0.75K の場合：" 7"（H20,H20,H20,H20,H20,H37） |

（注: 備考列は原本では 44001〜44010、44011〜44013 がそれぞれ結合セル。各行に展開）

> **NOTE**
> - 32bit サイズのパラメータ設定値やモニタ内容を読み出した場合に、読出し値が HFFFF を超えていると、返信データは HFFFF となります。
> - 周波数表示のモニタは Pr.53 により回転数（機械速度）表示に変更できます。機械速度表示に切り換えた場合、表示単位は 1 単位となります。

##### ◆ コミュニケーションエラーカウント（Pr.343） (3.5 / 原本 p.257)

- 通信エラーが発生した累積回数を確認することができます。

| Pr. | 名称 | 設定範囲 | 最小設定範囲 | 初期値 |
|---|---|---|---|---|
| 343 | コミュニケーションエラーカウント | （0 ～ 999）（読出しのみ） | 1 | 0 |

> **NOTE**
> - 通信エラー発生回数は、一時的に RAM に記憶されます。EEPROM に記憶されないため電源リセットおよびインバータリセットを行いますと値は消去され 0 となります。

##### ◆ 軽故障（LF）信号出力（通信エラー警報） (3.5 / 原本 p.258)

- 通信エラー中は、軽故障 (LF) 信号を出力します。LF 信号出力に使用する端子は、Pr.190 ～ Pr.197（出力端子機能選択）に “98（正論理）または 198（負論理）” を設定して機能を割り付けてください。

【図】通信エラー時のコミュニケーションエラーカウントと LF 信号のタイミングチャート (原本 p.258)
- 行：クライアント（送信データ）、サーバ（返答データ）、コミュニケーションエラーカウント (Pr.343)、LF 信号
- クライアントの送信順：異常データ → 異常データ → 正常データ →（サーバが返答データ）→ 異常データ → 正常データ →（サーバが返答データ）
- 1 回目の異常データ受信で LF 信号が OFF → ON になり、同時に Pr.343 が 0 → 1 にカウントアップする
- 2 回目の異常データでは LF 信号は ON のままで、「カウントアップはしない」（Pr.343 は 1 のまま）
- 正常データを受信すると LF 信号は OFF になり（「正常データ受信したらOFFする」）、サーバは返答データを返す
- 次の異常データで LF 信号が再び ON になり、Pr.343 が 1 → 2 にカウントアップする。続く正常データ受信で LF 信号は OFF、サーバは返答データを返す
- 図中注記：「コミュニケーションエラーカウントのカウントアップは信号LFの立上りエッジに同期する」
- 図中注記：「異常データ：通信エラーが発生するデータ。」
- 異常データに対してサーバは返答データを返していない

> **NOTE**
> - LF 信号は、Pr.190 ～ Pr.197 により、出力端子に割り付けることができます。端子割付けの変更を行うと、他の機能に影響を与えることがあります。各端子の機能を確認してから設定を行ってください。

##### ◆ 断線検出（Pr.122） (3.5 / 原本 p.258)

- インバータ、計算機間の断線検出を行い、断線した（通信が途絶えた）場合、通信エラー（E.PUE）が発生してインバータは出力遮断します。
- 断線を検出した場合、LF 信号を出力します。
- 設定値を “9999” にした場合、通信チェック（断線検出）は行いません。
- 設定値が “0” の場合、RS-485 通信からのモニタやパラメータの読出しなどは可能ですが、指令権のある運転モード（初期設定では、ネットワーク運転モード）に変更した瞬間に通信エラー（E.PUE）となります。
- 設定値を “0.1s ～ 999.8s” に設定すると、断線検出を行います。断線検出を行う場合は、計算機から通信チェック時間間隔以内でデータを送信する必要があります。（クライアントから送信するデータの局番設定に関係なく、インバータは通信チェック（通信チェックカウンタのクリア）を行います。）
- 通信チェックは、操作権のある運転モード（初期設定では、ネットワーク運転モード）で、1 回目の通信から開始します。

【図】例）Pr.122＝“0.1～999.8s”の場合 の断線検出タイミングチャート (原本 p.258)
- 行：運転モード（外部 → NET）、計算機→インバータ、インバータ→計算機、通信チェックカウンタ（上限レベル Pr.122）、ALM
- 外部運転モード中にも計算機⇔インバータの通信があるが、通信チェックカウンタは 0 のまま
- NET 運転モードに切り換わった後、計算機→インバータの送信、インバータ→計算機の返答の後に「チェック開始」となり、通信チェックカウンタが増加を開始する
- 次の計算機からの送信（ENQ）でカウンタはクリア（0）され、インバータ→計算機の返答後に再びカウントを開始する
- その後計算機からの送信がなく、カウンタが Pr.122 に達すると「アラーム(E.PUE)」となり、ALM が OFF → ON になる
- 横軸：時間

> **NOTE**
> - Pr.502 通信異常時停止モード選択の設定によって通信異常時の動作が異なります。（310 ページ参照）


---

## 転記時の要確認一覧 (3.5 / 原本 p.247-258)

（注: 転記担当が記録した、原本の不整合・判読上の注意。原文はいずれも原本どおり転記済み）

- 原本 p.252 Write Multiple Registers（H10）の「正常応答の内容」は「a ～ d（CRC チェック含む）は問い合わせメッセージと同じ内容となります。」と記載されているが、問い合わせメッセージには e/f フィールドが含まれるため、正常応答の CRC は問い合わせの CRC と同一にはならないはず。原文どおり転記済み（原本の記述不整合の可能性、要確認）。

1. 原本 p.253「■ 例）サーバアドレス 25(H19) から成功レジスタ開始アドレスと成功回数を読み出す。」の正常応答で Function Code が H10 と記載されている。H46 の応答としては H46 が想定され、CRC（H22 H61）も直前の H10 書込み例の応答と同一。原本どおり H10 で転記し、本文に注記済み（原本の誤植の可能性）。
