# 付録1〜2 PLC本体エラー一覧・CR/CM一覧 (付-1〜付-17 / 原本 p.531-547)

KV-7000シリーズ ユーザーズマニュアル(084754) 参照用リファレンス

| 項目 | 内容 |
|---|---|
| 原本 | プログラマブルコントローラ KV-7000シリーズ ユーザーズマニュアル (対応CPUユニット KV-7500 / KV-7300) |
| 文書番号 / 版数 | 084754 / 2092-1 (裏表紙の表記。Copyright 2022) |
| 発行元 | 株式会社キーエンス (KEYENCE CORPORATION) |
| 原本ファイル | `PDF/【キーエンス】KV-7000シリーズ ユーザーズマニュアル_084754.pdf` (全586ページ) |
| 本ファイルの範囲 | 付録 扉・付録1 PLC本体エラー一覧・付録2 CR/CM一覧(付-1〜付-17 / 原本 p.531-547) |
| 作成日 | 2026-09-30 |
| 変換方法 | pypdfium2(本文) + PyMuPDF画像化による目視(表・図・ラダー・画面) |

> このファイルは原本PDFの参照用リファレンスです。表・アドレス・ビット定義に加え、
> 機能説明・デバイスのON/OFFタイミング・注意事項・プログラム例は**原文のまま全文**転記しています。
> 未変換の範囲は「変換範囲表」を見てください。**命令の挙動で設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**
> 冒頭の対訳表の「参考訳」はメーカー公式訳ではありません。
>
> 表記注:
> - 「原本 p.N」は **PDFのページ番号**。原本の印刷ページ番号「付-M」との関係は **PDFページ = 530 + M**(付録のみ)。本文中の相互参照(「4-206ページ」等)は原文(印刷ページ)のまま。
> - 原本の参照記号(本のアイコン)は「→」で表記しています。
> - 原本の「ポイント」「参考」「注記」「例」の囲みは、引用ブロックの先頭に **ポイント** / **参考** / **注記** / **例** と明記しています。
> - テキスト抽出で脱落する記号(「→」など)は原本画像で確認して補っています。
> - ラダー図はニモニックで書き起こしています(原本にニモニックリストが載っている場合はそれを優先)。図から書き起こしたものは「図から書き起こし」と明記しています。
> - 画面例・イラストは【図】として内容を文章化しています。
## 主要用語 対訳表 (Glossary) (本ファイルの管理情報)

| 日本語 | English | 略号・項目番号 | 訳の出典 |
|---|---|---|---|
| 重度エラー | Major error | CR3905 / CM5105 | 参考訳 |
| 軽度エラー | Minor error | CR3906 / CM5155 | 参考訳 |
| 詳細情報 | Detailed information | CM5107～ / CM5157～ | 参考訳 |
| コントロールリレー | Control relay | CR | 参考訳 |
| コントロールメモリ | Control memory | CM | 参考訳 |
| システム予約 | Reserved by system | — | 参考訳 |
| 保持 | Retained (at power off) | ○ | 参考訳 |
| エラーメッセージ(英語・中国語) | Error message (EN / CN) | 付-2〜付-7 | 原本記載のとおり |

## 変換範囲表 (本ファイルの管理情報)

| 原本ページ | 節 | 扱い |
|---|---|---|
| p.1-530 | 前付・1章〜6章 | 別ファイル `00_…`〜`06_…` |
| p.531 | 付録 扉(付録目次) | 付録の説明文と目次を転記 |
| p.532-539 | 付録1 PLC本体エラー一覧 | 全文(エラー表は全50行、メッセージは日本語・英語・中国語の3表記とも転記。詳細情報表は全行) |
| p.540-546 | 付録2 CR/CM一覧 | 全文(CR/CM表は全行) |
| p.547 | (MEMO ページ) | 除外: 本文なし |
| p.548-567 | 付録3〜8 | 別ファイル `07b_…` |
| p.568-586 | 付録9〜11・改訂履歴・保証 | 別ファイル `07c_…` |

## 目次

- [付録](#付録-付-1--原本-p531)
- [1 PLC本体エラー一覧](#1-plc本体エラー一覧-付-2〜付-9--原本-p532-539)
  - [エラー一覧表](#エラー一覧表-付-2〜付-7--原本-p532-537)
  - [エラーの詳細情報](#エラーの詳細情報-付-8〜付-9--原本-p538-539)
    - [No.128](#no128演算エラーの場合-付-8--原本-p538)
    - [No.50,53,55,56,58,59,63](#no50535556585963ユニット番号に関するエラーの場合-付-9--原本-p539)
    - [No.54](#no54ユニットの台数に関するエラーの場合-付-9--原本-p539)
    - [No.127](#no127オートローディング失敗エラーの場合-付-9--原本-p539)
    - [No.129](#no129ユニットエラーの場合-付-9--原本-p539)
    - [上記以外のエラー番号の場合](#上記以外のエラー番号の場合-付-9--原本-p539)
- [2 CR/CM一覧](#2-crcm一覧-付-10〜付-16--原本-p540-546)
  - [コントロールリレー CR](#コントロールリレー-cr-付-10〜付-12--原本-p540-542)
  - [コントロールメモリ CM](#コントロールメモリ-cm-付-13〜付-16--原本-p543-546)

---

## 付録 (付-1 / 原本 p.531)

> KV-7000シリーズのコントロールリレー(CR)・コントロールメモリ(CM)一覧やエラー一覧、本書で取り扱う命令語一覧を掲載しています。

| 項 | 内容 | 原本ページ(印刷) |
|---|---|---|
| 1 | PLC本体エラー一覧 | 付-2 |
| 2 | CR/CM一覧 | 付-10 |
| 3 | ASCIIコード表 | 付-18 |
| 4 | 命令語一覧 | 付-19 |
| 5 | 使用できない命令語一覧 | 付-20 |
| 6 | ニモニック短縮入力一覧 | 付-23 |
| 7 | ショートカットキー一覧 | 付-25 |
| 8 | 使用できない文字一覧 | 付-36 |
| 9 | KV-5000/3000シリーズ拡張ユニット使用時の注意事項について | 付-38 |
| 10 | KV-7000シリーズへの機種変更時の注意事項 | 付-41 |
| 11 | 索引 | 付-47 |

## 1 PLC本体エラー一覧 (付-2〜付-9 / 原本 p.532-539)

> 《KV-7000》本体で発生するエラーについて説明します。
> これらのエラーは、次の方法で確認できます。
> - アクセスウィンドウ
> - 《KV STUDIO》の〔エラーモニタ〕
> - CR/CM
>
> 重度エラー/軽度エラーはグループによって分類されています。重度エラーが発生するとラダープログラムが停止するため、ラダープログラムからはエラークリアできません。
> 重度エラー・・・スキャンタイムオーバーエラー/システム異常/設定エラー
> 軽度エラー・・・時刻異常/演算エラー/ユニットエラー/メモリカード操作エラー/メモリカードアクセスエラー/その他のエラー

> **参考** 重度エラー発生中はCR3905がONし、CM5105にエラーコードが格納されます。軽度エラー発生中はCR3906がONし、CM5155にエラーコードが格納されます。

### エラー一覧表 (付-2〜付-7 / 原本 p.532-537)

(メッセージ欄は原本のとおり、上から日本語・英語・中国語の3表記。原本は1ページごとに表が区切られているため、ページ単位で掲載)

(原本 p.532 / 付-2)

| 番号 | グループ | メッセージ(日本語<br>English<br>中文) | 原因 | 対処 |
|---|---|---|---|---|
| 10 | 設定エラー | サブルーチンネスト制限オーバー<br>SBN Exceeds Nesting Limit<br>子程序嵌套超限 | サブルーチンのネスティング（入れ子）が制限を超えました。 | サブルーチンのネスト制限は16段です。ラダー実行時に発生するエラーは、《KV STUDIO》の変換ではエラーになりません。サブルーチンの使い方に注意して、ラダーを見直してください。 |
| 11 | 設定エラー | FOR-NEXTネスト制限オーバー<br>FOR-NEXT Exceeds Nesting Limit<br>FOR-NEXT 嵌套超限 | FOR～NEXT命令のネスティング（入れ子）が制限を超えました。 | FOR～NEXT命令のネスト制限は16段です。ラダー実行時に発生するエラーは、《KV STUDIO》の変換ではエラーになりません。FOR～NEXT命令の使い方に注意して、ラダーを見直してください。 |
| 15 | 設定エラー | コンバートエラー<br>Failed To Convert<br>转换错误 | コンバートに失敗しました。 | 本体から読み出したプロジェクトを、《KV STUDIO》で変換すると、コンバートに失敗する原因を確認できます。原因を取り除いた上で、ラダープログラムを本体に転送してください。 |
| 22 | 設定エラー | マクロネスト制限オーバー<br>Macro Exceeds Nesting Limit<br>宏嵌套超限 | 多重割り込み中にマクロネストの段数が制限を超えました。 | 割り込みプログラム内のマクロ命令を減らしてください。 |
| 29 | システム異常 | ラダースタックエラー<br>Ladder Stack Error<br>梯形图堆栈错误 | システムエラーが発生しました。 | 電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 30 | スキャンタイムオーバー | スキャンタイムオーバー<br>Scan Time Over<br>扫描超时 | スキャンタイムが設定時間以上を超えました。 | 以下などによりスキャンタイムが300msを超えてしまっていないか、ラダープログラムを見直してください。<br>• FOR～NEXT命令など、繰り返し行う命令<br>• CJ/NCJ～LABEL命令など、処理をジャンプする命令<br>• CALL,MCALL命令などプログラムを呼び出す命令<br>• FMOV,WSR,MAX命令など、処理時間の長い命令<br>• 割り込みプログラムを高頻度で実行していないか |

(原本 p.533 / 付-3)

| 番号 | グループ | メッセージ(日本語<br>English<br>中文) | 原因 | 対処 |
|---|---|---|---|---|
| 31 | システム異常 | ラダースタックオーバーフロー<br>Ladder Stack Overflow<br>梯形图堆栈溢出 | システムエラーが発生しました。 | 電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 33 | 設定エラー | プログラムネスト制限オーバー<br>Program Exceeds Nesting Limit<br>程序 嵌套超限 | プログラムのネストの段数が制限を超えました。 | プログラムのネスト段数の制限は8段です。ラダー実行時に発生するエラーは、《KV STUDIO》の変換ではエラーになりません。ファンクションブロック/ファンクションの使い方に注意して、ラダーを見直してください。 |
| 40 | 設定エラー | ラダープログラムなし<br>No Ladder Program<br>无梯形图程序 | プログラムがありません。 | ラダープログラムを本体に転送してから、動作させてください。 |
| 50 | 設定エラー | ユニット設定チェックサム異常<br>Unit Info Checksum Error<br>单元设定检验和异常 | 拡張ユニットの設定が破損しています。 | ユニット設定情報を本体に転送してください。 |
| 51 | 設定エラー | ユニット設定情報未設定<br>No Unit Info Set<br>单元设定信息未设定 | ユニット設定情報が設定されていません。 | ユニット設定情報を本体に転送してください。 |
| 52 | 設定エラー | ユニット未接続<br>Unit Unconnected<br>单元未连接 | ユニット設定情報では拡張ユニットありになっているのに、実際には接続されていません。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。 |
| 53 | システム異常 | 拡張バスユニットタイムアウト<br>Expansion Bus Unit Timeout<br>扩展总线单元超时 | 拡張ユニットと一定期間バス通信できませんでした。 | ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 54 | 設定エラー | ユニット台数不一致<br>Number of Units Mismatch<br>单元台数不一致 | ユニットエディタの設定と実際の拡張ユニットの接続台数が異なります。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。 |
| 55 | 設定エラー | ユニット種別不一致<br>Unit Type Mismatch<br>单元类型不一致 | ユニットエディタの設定と実際の拡張ユニットの種類が異なります。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。 |
| 56 | システム異常 | 拡張バス通信エラー<br>Expansion Bus Comm Error<br>扩展总线通信错误 | 拡張ユニットと正常にバス通信できませんでした。 | 拡張ユニットが正常に接続されているか確認してください。ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。電源断の直前に起きた場合はエラー履歴に残りません。頻発する場合は、最寄りの営業所までお問い合わせください。 |

(原本 p.534 / 付-4)

| 番号 | グループ | メッセージ(日本語<br>English<br>中文) | 原因 | 対処 |
|---|---|---|---|---|
| 57 | 設定エラー | エンドユニット未接続<br>No End Unit<br>结束单元未连接 | エンドユニットが接続されていません。 | システムの電源をOFFにしてから、エンドユニットを接続してください。 |
| 59 | 設定エラー | ユニットバージョンエラー<br>Unit Version Error<br>单元版本错误 | 接続された拡張ユニットのバージョンでは使用できない機能が設定されています。または、CPUユニットに接続できない拡張ユニットを接続しています。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。またはシステムバージョンアップに対応しているユニットの場合は、システムバージョンを最新にしてください。 |
| 63 | 設定エラー | 電源再投入が必要<br>Power Restoring Needed<br>需要重新接通电源 | ユニット構成の変更を反映するには電源の再投入が必要です。 | 電源を再投入してください。 |
| 80 | システム異常 | FLASH ROM異常<br>Flash ROM Failure<br>闪存异常 | フラッシュROMが異常です。 | 最寄りの営業所までお問い合わせください。 |
| 83 | 時刻異常 | 電池電圧の低下<br>Battery Voltage Degradation<br>电池电压降低 | KV-B1の電圧が低下しています。 | KV-B1を交換してください。 |
| 85 | 時刻異常 | 時計データ消失<br>Clock Data Lost<br>时钟数据缺失 | 内蔵のバックアップ用コンデンサの電圧が低下したため、時計データが消失しました。長期間通電されなかったか、ハードウェアの故障です。 | 必要に応じて時計を再設定してください。時計データを保持するためには、通電して内蔵のバックアップ用コンデンサを充電するか、オプションのバッテリ（KV-B1)を取り付けるかを行う必要があります。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 86 | システム異常 | RTC 異常<br>RTC Failure<br>RTC 异常 | 時計データが異常です。 | 頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 87 | メモリカードアクセスエラー | メモリカード異常<br>Memory Card Failure<br>存储卡异常 | メモリカードの劣化や、ノイズなどのために、メモリカードデータに正常にアクセスできませんでした。 | メモリカードのファイルシステムをチェックしてください。Windowsのコマンドプロンプトからchkdskコマンドを用いてチェックしてください。（例）メモリカードがEドライブのときC : ￥WINDOWS＞CHKDSK E :ノイズ源（例：モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。 |
| 88 | メモリカード操作エラー | メモリカードが抜かれました<br>Memory Card Removed<br>存储卡被取出 | メモリカードアクセス中にカードが抜かれました。 | メモリカードアクセス中はメモリカードを抜かないでください。 |
| 89 | メモリカード操作エラー | ストレージアクセス中電源OFF<br>During Storage Access PowerOFF<br>存储体访问过程中断电 | ストレージアクセス中に電源が切れました。 | ストレージアクセス中は電源を切らないでください。 |

(原本 p.535 / 付-5)

| 番号 | グループ | メッセージ(日本語<br>English<br>中文) | 原因 | 対処 |
|---|---|---|---|---|
| 90 | その他のエラー | ストレージアクセス完了待ち<br>Waiting Storage Access<br>存储体访问完成等待 | ストレージアクセス中のため、RUNモードに切り換えできませんでした。 | ストレージアクセス完了後に操作してください。 |
| 92 | システム異常 | アクセスウィンドウ異常<br>Access Window Failure<br>访问窗异常 | アクセスウィンドウと正常に通信できませんでした。 | エラークリア後、電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 95 | その他のエラー | ファイルアクセス中<br>Accessing File<br>文件访问中 | 同時に処理できない機能を実行しました。 | PLC転送・ロード/セーブ・オールクリア・ユーザメモリに対する操作の実行中は、PRGgRUN切換・ユニットテスト・オールクリアを実行できないため、実行タイミングをずらして実行してください。 |
| 102 | システム異常 | POWER OFF エラー<br>POWER OFF Error<br>断电错误 | ハードウェアの故障か、ノイズなどにより、電源断時のデータ退避処理が正常に終了できませんでした。 | ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。以下の機能を使用して、RAMクリアを実行してください。<br>•《KV STUDIO》のPLCクリア<br>• 増設アクセスウィンドウカセット頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 103 | システム異常 | 電断処理超過<br>Shutdown Timeout<br>断电处理超时 | システムエラーが発生しました。 | 最寄りの営業所までお問い合わせください。 |
| 106 | システム異常 | リセット異常<br>Abnormal Reset<br>复位异常 | ハードウェアの故障か、ノイズなどにより、電源断時のデータ退避処理が正常に開始できませんでした。 | ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。以下の機能を使用して、RAMクリアを実行してください。<br>•《KV STUDIO》のPLCクリア<br>• 強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 107 | その他のエラー | システムエラー<br>System Error<br>系统错误 | システムエラーが発生しました。 | システムは運転続行できますが、重大なエラーにつながる恐れがあります。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 118 | システム異常 | 不正な伝送データ<br>Invalid Transfer Data<br>不正确的传输数据 | システムエラーが発生しました。 | 電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 120 | システム異常 | ウォッチドッグタイマ<br>Watchdog Timer<br>看门狗定时器 | システムエラーが発生しました。 | 電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |

(原本 p.536 / 付-6)

| 番号 | グループ | メッセージ(日本語<br>English<br>中文) | 原因 | 対処 |
|---|---|---|---|---|
| 122 | システム異常 | システムエラー<br>System Error<br>系统错误 | システムエラーが発生しました。 | 電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 125 | その他のエラー | エラーバッファオーバーフロー<br>Error Buffer Overflow<br>错误缓存溢出 | システム内で同時に発生しているエラー発生数が制限を超えました。 | 同時に発生するエラーが16個を超えないようにしてください。エラークリアしてください。 |
| 127 | 設定エラー | オートローディング失敗<br>Auto Loading Failed<br>自动加载失败 | オートローディングに失敗しました。 | データが存在しない場合や、PLC機種が異なるデータの場合は、ロードできません。PLCに格納されているプロジェクトにライトプロテクトがかかってる場合は、オートローディングできません。上記に該当しない場合は、ロード・セーブ実行時のエラーコードをご確認ください。 →「ロード・セーブ実行時のエラーコード」(5-18ページ) |
| 128 | 演算エラー | ラダー演算エラー<br>Ladder Calc<br>梯形图运算错误 | 演算エラー（CR2012がONするエラー） | ラダーを確認して、演算エラーの原因を修正してください。 |
| 129 | ユニットエラー | ユニットエラー<br>Unit Error<br>单元错误 | 拡張ユニットでエラーが発生しました。 | 各ユニットのマニュアルを参照してください。エラーが発生しているユニットを確認する方法については、 →「エラークリア」(5-100ページ)を参照してください。 |
| 131 | システム異常 | FLASH ROMフォーマット<br>FLASH ROM Format<br>闪存格式 | オールクリア中に電源が切れた、ハードウェアの故障、ノイズなどの影響により、フラッシュROMのフォーマットが異常です。 | FLASH ROMフォーマットが発生した場合、20分程度FLASH ROMのフォーマットを継続する場合があります。20分程度経過後、エラーが解除されたことを確認し、オールクリア後、プロジェクトを再度転送してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 132 | システム異常 | ラダーファイル不正<br>Invalid Ladder File<br>梯形图文件不正确 | オールクリア中に電源が切れた、ハードウェアの故障、ノイズなどにより、フラッシュROMに格納しているラダーが異常です。 | オールクリア後、プロジェクトを再度転送してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 135 | メモリカード操作エラー | メモリカードカバーオープン<br>Memory Card Cover Open<br>存储卡外盖打开 | メモリカードアクセス時にメモリカードカバーが開いていました。 | メモリカードカバーを閉じてください。 |
| 136 | メモリカード操作エラー | メモリカードLOCKされています<br>Memory Card is Locked<br>存储卡被锁定 | メモリカード書き込み処理時に、メモリカードがLOCK(ライトプロテクト）されていました。 | LOCKを解除するか、書込み可能なメモリカードを使用してください。 |
| 137 | メモリカード操作エラー | 非対応のメモリカード種類<br>Unsupported Memory Card Type<br>不支持的存储卡种类 | 非対応のメモリカードを装着しました。 | SDカード、またはSDHCカードを使用してください。 |

(原本 p.537 / 付-7)

| 番号 | グループ | メッセージ(日本語<br>English<br>中文) | 原因 | 対処 |
|---|---|---|---|---|
| 141 | その他のエラー | CPUメモリ書込頻度オーバー<br>CPU Memory Write Frequency Over<br>CPU存储器 写入频度超出 | 高頻度でCPUメモリへの書き込みが実行されました。 | CPUメモリへの書込み頻度を減らしてください。 |
| 142 | その他のエラー | CPUメモリ累積書込回数警告<br>CPU Memory Write Cycle Warning<br>CPU存储器累积写入次数警告 | CPUメモリへの累積書込み回数が耐用回数に近づいています。 | CPUメモリへの書込み頻度を減らしてください。また、交換するCPUユニットを準備してください。 |
| 143 | その他のエラー | CPUメモリ累積書込回数オーバー<br>CPU Memory Write Cycle Over<br>CPU存储器 累积写入次数超出 | CPUメモリへの累積書込み回数が耐用回数を超えました。 | CPUユニットのCPUメモリデータを読み出した後、CPUユニットを交換してください。 |
| 250 | その他のエラー | Start Up Error Please Reset<br>Start Up Error Please Reset<br>Start Up Error Please Reset | 起動中に異常が発生しました。 | 電源を再投入してください。（エラークリアはできません。また、エラー履歴に残りません。）頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 251 | その他のエラー | AW Timeout Error<br>AW Timeout Error<br>AW Timeout Error | ハードウェアの故障か、ノイズなどにより、アクセスウィンドウと正常に通信できませんでした。 | 振動源やノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけて、電源を再投入してください。頻発する場合は、最寄りの営業所までお問い合わせください。 |

> 補足(本ファイル作成者): エラー番号 250・251 はメッセージの3表記がすべて英語です(原文ママ)。

### エラーの詳細情報 (付-8〜付-9 / 原本 p.538-539)

> 補足(本ファイル作成者): 原本はこの部分に見出しを付けず、エラー番号ごとに「• No.○○の場合」として詳細情報(CM)の内容を表で示しています。以下の見出しは原本の「•」の文言です。

#### No.128(演算エラー)の場合 (付-8 / 原本 p.538)

| 詳細情報n | 説明 |
|---|---|
| 詳細情報1(CM5157) | エラーの詳細内容(下表) |
| 詳細情報2(CM5158) | 00H固定 |
| 詳細情報3(CM5159) | エラーが発生しているステップ番号上位 |
| 詳細情報4(CM5160) | エラーが発生しているステップ番号下位 |
| 詳細情報5～20(CM5161～CM5176) | モジュール名をプロジェクト言語設定に従って格納します。(モジュール名以外の部分は00H) |

詳細情報1(CM5157)のエラーの詳細内容:

| 値 | 内容 |
|---|---|
| 0 | (未使用) |
| 1 | 間接指定が不適切 |
| 2 | 間接指定先がT/C |
| 3 | 簡易間接指定が不適切 |
| 4 | オペランド範囲外 |
| 5 | 浮動小数点型実数オーバーフロー |
| 6 | デバイス指定が不適切 |
| 7 | ROOT命令の引数が負 |
| 8 | ENCO命令でONしているビットがない |
| 9 | 浮動小数点型実数フォーマット異常 |
| 10 | 三角関数命令の引数が不適切 |
| 11 | 変換できないデータ |
| 12 | テーブル指定が不適切 |
| 13 | 時刻比較命令の引数が不適切 |
| 14 | カムスイッチオペランドが不適切 |
| 15 | 周波数カウンタ命令の引数が不適切 |
| 16 | 0除算 |
| 17 | ロギングID不正 |
| 18 | ダイレクト処理エラー |
| 19 | ダイレクト処理できないユニット |
| 20 | ジャンプ先サブルーチンが存在しない |
| 21 | RUN中書き込み中なので命令が実行不可 |
| 22 | 拡張ユニット専用命令対象エラー(ユニット番号) |
| 23 | システム予約 |
| 24 | PIDAT 動作設定範囲外 |
| 25 | PIDAT サンプリング周期範囲外 |
| 26 | PIDAT 比例定数範囲外 |
| 27 | PIDAT 積分定数範囲外 |
| 28 | PIDAT 微分定数範囲外 |
| 29 | PIDAT 比例定数2自由度化係数範囲外 |
| 30 | PIDAT 積分定数2自由度化係数範囲外 |
| 31 | PIDAT 微分定数2自由度化係数範囲外 |
| 32 | PIDAT 操作量上限値・下限値範囲外 |
| 33 | PIDAT 操作量変化幅制限値範囲外 |
| 34 | PIDAT 測定値変化幅範囲外 |
| 35 | PIDAT AT状態遷移異常 |
| 36 | PIDAT 動作制御フラグ範囲外 |
| 37 | 演算周期オーバー |
| 38 | PIDAT AT調整パラメータ範囲外 |
| 39 | PIDAT ATヒステリシス範囲外 |
| 40 | PIDAT ATタイムアウト時間範囲外 |
| 41 | PIDAT AT算出制御方式設定範囲外 |
| 42 | PIDAT ATタイムアウト |
| 43 | PIDAT AT比例定数オーバー |
| 44 | PIDAT AT積分定数オーバー |
| 45 | PIDAT AT微分定数オーバー |
| 46 | 負の数の累乗根は演算できない |
| 47 | ABS命令の引数が不適切 |
| 48 | 演算オーバーフロー |
| 49 | UR/UM/UV ユニット未接続 |
| 50 | ユニットデバイス(R)未割付 |
| 51 | ユニットデバイス(DM)未割付 |
| 52 | ユニット種別不一致 |

#### No.50,53,55,56,58,59,63(ユニット番号に関するエラー)の場合 (付-9 / 原本 p.539)

| 詳細情報n | 説明 |
|---|---|
| 詳細情報1(CM5107) | ユニット番号(エラーの発生状況によってユニット番号が特定できない場合には、格納されません。) |
| 詳細情報2～20(CM5108～CM5126) | 00H固定 |

> 補足(本ファイル作成者): 見出しに No.58 がありますが、エラー一覧表(付-2〜付-7)に No.58 はありません。要確認。

#### No.54(ユニットの台数に関するエラー)の場合 (付-9 / 原本 p.539)

| 詳細情報n | 説明 |
|---|---|
| 詳細情報1(CM5107) | ユニット設定情報でのユニットの台数 |
| 詳細情報2(CM5108) | 実際に接続されているユニットの台数 |
| 詳細情報3～20(CM5109～CM5126) | 00H固定 |

#### No.127(オートローディング失敗エラー)の場合 (付-9 / 原本 p.539)

| 詳細情報n | 説明 |
|---|---|
| 詳細情報1(CM5157) | エラーの詳細内容<br>詳細については、 →「ロード/セーブ実行時のエラーコード」(5-115ページ)を参照してください。 |
| 詳細情報2(CM5158) | 詳細情報1が20の場合、ユニット番号<br>上記以外の場合、00H固定 |
| 詳細情報2～20(CM5159～CM5176) | 00H固定 |

> 補足(本ファイル作成者): 以下は原文ママ・要確認です。
> - 参照先「5-115ページ」は、エラー一覧表の No.127 の対処では「5-18ページ」になっています。「ロード･セーブ実行時のエラーコード」は 5-18〜5-20(原本 p.340-342)と 5-41〜5-43(原本 p.363-365)にあります。
> - 3行目の「詳細情報2～20(CM5159～CM5176)」は、アドレスから見ると「詳細情報3～20」の誤記と思われます。
> - No.127 は設定エラー(重度)ですが、この表のアドレスは軽度エラー側の CM5157～ です。

#### No.129(ユニットエラー)の場合 (付-9 / 原本 p.539)

| 拡張情報n | 解説 |
|---|---|
| 拡張情報1(CM5157) | ユニット番号 |
| 拡張情報2(CM5158) | ユニット毎のエラー番号 |
| 拡張情報3～20(CM5159～CM5176) | 00H固定 |

#### 上記以外のエラー番号の場合 (付-9 / 原本 p.539)

| 拡張情報n | 解説 |
|---|---|
| 拡張情報1～20 | 00H固定 |

## 2 CR/CM一覧 (付-10〜付-16 / 原本 p.540-546)

### コントロールリレー CR (付-10〜付-12 / 原本 p.540-542)

> コントロールリレー(CR0000～CR7915)は、CPUユニットの動作状態の確認、各内蔵機能の設定やモニタなどができます。
> システム予約されているコントロールリレーは使用できません。

属性: R = 読出専用、空欄 = 読書可能、－ = システム予約

(付-10 の表は「機能」欄が一部2列に分かれている。原本で左側の結合セル「ロギング・トレース機能(ID0)」にまとめられている行は、「機能(区分)」列にその区分名を各行に繰り返して記載)

(原本 p.540 / 付-10)

| CR | 属性 | 機能(区分) | 機能 |
|---|---|---|---|
| CR0000 |  | ロギング・トレース機能（ID0） | ロギング・トレース 実行（ON : 許可、OFF : 禁止） |
| CR0001 | R | ロギング・トレース機能（ID0） | ロギング・トレース 動作中 |
| CR0002 | R | ロギング・トレース機能（ID0） | ロギング・トレース ファイル書き込み終了 |
| CR0003 | R | ロギング・トレース機能（ID0） | ロギング バッファ50%未満警告 |
| CR0004 | R | ロギング・トレース機能（ID0） | ロギング バッファオーバーフロー |
| CR0005 | R | ロギング・トレース機能（ID0） | ロギング 実行中RUN中書き込みあり |
| CR0006～CR0007 | － | ロギング・トレース機能（ID0） | システム予約 |
| CR0008 | R | ロギング・トレース機能（ID0） | ロギング・トレース エラー |
| CR0009 | R | ロギング・トレース機能（ID0） | ロギング・トレース メモリ容量なしエラー |
| CR0010 | R | ロギング・トレース機能（ID0） | ロギング・トレース デバイス・トリガ設定異常 |
| CR0011 | R | ロギング・トレース機能（ID0） | トレース ファイル保存トリガモニタ |
| CR0012 | R | ロギング・トレース機能（ID0） | トレース データ取得完了 |
| CR0013 | R | ロギング・トレース機能（ID0） | ロギング・トレース 設定書き込みあり |
| CR0014～CR0015 | － | ロギング・トレース機能（ID0） | システム予約 |
| CR0100～CR0915 |  |  | ロギング・トレース機能（ID1～ID9） |
| CR1000～CR1015 |  |  | リアルタイムチャートモニタ（ID10） |
| CR1100～CR2001 | － |  | システム予約 |
| CR2002 | R |  | 常時ON |
| CR2003 | R |  | 常時OFF |
| CR2004 | R |  | 10msクロックパルス（duty50%） |
| CR2005 | R |  | 100msクロックパルス（duty50%） |
| CR2006 | R |  | 1sクロックパルス（duty50%） |
| CR2007 | R |  | 運転開始時１スキャンのみOFF |
| CR2008 | R |  | 運転開始時１スキャンのみON |
| CR2009 |  |  | 演算結果が負またはオーバーフローのときON |
| CR2010 | R |  | 演算結果がゼロのときON |
| CR2011 | R |  | 演算結果が正のときON |
| CR2012 | R |  | 演算実行エラーのときON |
| CR2013～CR2302 | － |  | システム予約 |
| CR2303 |  |  | 一定スキャンタイム運転（ON : 有効、OFF : 無効） |
| CR2304 | R |  | スキャンタイム設定（（一定スキャンタイム運転、END処理時間設定）オーバー時1スキャンのみON） |
| CR2305 | － |  | システム予約 |
| CR2306 | R |  | バックアップ電池異常（ON:異常、OFF : 正常） |
| CR2307 |  |  | スキャンタイム最小値最大値のクリア |
| CR2308 |  |  | END処理時間設定（ON : 有効、OFF:無効）（CR2303と同時にONした場合は、CR2303が優先） |
| CR2309～CR2310 | － |  | システム予約 |
| CR2311 | R |  | RTC電圧低下エラー（ON : エラー発生中、OFF : 正常） |
| CR2312 | － |  | システム予約 |
| CR2313 |  |  | VTセンサアプリケーション画面強制切換（切換する : ON、切換しない : OFF） |
| CR2314 | R |  | プロジェクトパスワード認証禁止状態（ON : 認証禁止、OFF:認証可能） |
| CR2315～CR2813 | － |  | システム予約 |

(原本 p.541 / 付-11)

| CR | 属性 | 機能 |
|---|---|---|
| CR2814 |  | DASC、FASC命令（全サフィックス）実行時にゼロサプレスを（ON:する、OFF : しない） |
| CR2815 |  | DASC.S、DASC.L、FASC実行時に＋の符号を省略（ON:する、OFF : しない） |
| CR2900～CR3005 | － | システム予約 |
| CR3100 | R | ユニット間同期リフレッシュ時間超過 |
| CR3101～CR3115 | － | システム予約 |
| CR3200 |  | CPUメモリ 保存処理要求 |
| CR3201 | R | CPUメモリ 保存処理中 |
| CR3202 | R | CPUメモリ 保存処理完了 |
| CR3203 | R | CPUメモリ 保存処理エラー |
| CR3204～CR3206 | － | システム予約 |
| CR3207 |  | 命令語 RAMモード動作（CPUメモリに対するファイルレジスタ命令・ストレージ命令のRAMモード有効化（ON:有効、OFF:無効）） |
| CR3208～CR3209 | － | システム予約 |
| CR3210 | R | 任意ロギング・トレース動作中 |
| CR3211～CR3213 | － | システム予約 |
| CR3214 | R | ストレージ命令実行中 |
| CR3215 | － | システム予約 |
| CR3300～CR3415 |  | アラームリレー |
| CR3500 | R | アラーム動作リレー（ON : CR3300～CR3415のいずれかがON） |
| CR3501 |  | アラームリレーがON→OFFのときに履歴を記録（ON : 残す、OFF : 残さない） |
| CR3502 |  | OFF→ON時にアラームリレー履歴クリア |
| CR3503～CR3512 | － | システム予約 |
| CR3513 | R | ロギング内部バッファオーバフロー |
| CR3514 |  | HKEY命令 複数キー禁止 |
| CR3515 | R | HKEY命令 スキャン終了 |
| CR3600～CR3615 | R | HKEYの情報格納エリア |
| CR3700～CR3815 | － | システム予約 |
| CR3900 |  | OFF→ON時に重度エラー履歴クリア |
| CR3901 |  | OFF→ON時に軽度エラー履歴クリア |
| CR3902 | R | 重度エラー履歴が最大件数 |
| CR3903 | R | 軽度エラー履歴が最大件数 |
| CR3904 | R | RUN/PRG切換SW状態（ON:RUN側/OFF:PRG側） |
| CR3905 | R | 重度エラー発生中 |
| CR3906 | R | 軽度エラー発生中 |
| CR3907 |  | OFF→ON時に電源ON履歴クリア |
| CR3908 |  | OFF→ON時に電源OFF履歴クリア |
| CR3909 |  | 現在のエラークリア（ラダープログラム中でSETしてください） |
| CR3910～CR4000 | － | システム予約 |
| CR4001～CR4300 | R | 拡張ユニット有無（拡張ユニット1～48） |
| CR4301～CR4315 | － | システム予約 |
| CR4400 | R | AW 上キー押下中 |
| CR4401 | R | AW 下キー押下中 |
| CR4402 | R | AW 左キー押下中 |
| CR4403 | R | AW 右キー押下中 |

(原本 p.542 / 付-12)

| CR | 属性 | 機能 |
|---|---|---|
| CR4404 | R | AW MENUキー押下中 |
| CR4405 | R | AW ENTキー押下中 |
| CR4406～CR4414 | － | システム予約 |
| CR4415 | R | AW ユーザメッセージ表示中 |
| CR4500 |  | AW 1行目ブリンク |
| CR4501 |  | AW 2行目ブリンク |
| CR4502 |  | AW 3行目ブリンク |
| CR4503 |  | AW 4行目ブリンク |
| CR4504～CR4600 | － | システム予約 |
| CR4601～CR4915 |  | AW ユーザメッセージ1～63 |
| CR5000～CR5315 | － | システム予約 |
| CR5400 |  | メモリカードマウント要求 |
| CR5401 |  | メモリカードアンマウント要求 |
| CR5402 | R | メモリカード使用中 |
| CR5403 | R | メモリカード認識完了 |
| CR5404 | R | メモリカードあり |
| CR5405 | R | メモリカードライトプロテクト |
| CR5406～CR5407 | － | システム予約 |
| CR5408 |  | CPUメモリマウント要求 |
| CR5409 |  | CPUメモリアンマウント要求 |
| CR5410 | R | CPUメモリ使用中 |
| CR5411 | R | CPUメモリ認識完了 |
| CR5412～CR4915 | ー | システム予約 |
| CR5500 |  | プロジェクトロード実行要求 |
| CR5501 | ー | システム予約 |
| CR5502 |  | プロジェクトセーブ実行要求 |
| CR5503 | ー | システム予約 |
| CR5504 | R | プロジェクトロード実行完了 |
| CR5505 | R | プロジェクトロード実行失敗 |
| CR5506 | R | プロジェクトセーブ実行完了 |
| CR5507 | R | プロジェクトセーブ実行失敗 |
| CR5508～CR7915 | ー | システム予約 |

> 補足(本ファイル作成者): 以下は原文ママ・要確認です。
> - 付-12 の「CR5412～CR4915 システム予約」は範囲が逆転しています。CR5412～CR5415 の誤記と思われます。
> - 付-10 の CR1100～CR2001 のように範囲表記の行は、原本の表記どおりです(CR番号は下2桁 00～15 の16点単位)。

### コントロールメモリ CM (付-13〜付-16 / 原本 p.543-546)

> コントロールメモリ(CM0000～CM5999)は、CPUユニットの動作状態の確認、各内蔵機能の設定やモニタなどができます。
> システム予約されているコントロールメモリは使用できません。

属性: R = 読出専用、空欄 = 読書可能、－ = システム予約 / 保持: ○ = 保持

(原本 p.543 / 付-13)

| CM | 属性 | 機能 | 保持 |
|---|---|---|---|
| CM0000～CM0699 | － | システム予約 |  |
| CM0700 | R | RTCからの読み出し（年） |  |
| CM0701 | R | RTCからの読み出し（月） |  |
| CM0702 | R | RTCからの読み出し（日） |  |
| CM0703 | R | RTCからの読み出し（時） |  |
| CM0704 | R | RTCからの読み出し（分） |  |
| CM0705 | R | RTCからの読み出し（秒） |  |
| CM0706 | R | RTCからの読み出し（曜日） |  |
| CM0707～CM0709 | － | システム予約 |  |
| CM0710 | R | ファイルレジスタのカレントバンク番号 |  |
| CM0711～CM0899 | － | システム予約 |  |
| CM900 | R | CPU機能バージョン（16進数表記で$0202の場合、バージョン2.02） |  |
| CM901～CM906 | － | システム予約 |  |
| CM907 | R | プロジェクトバージョン |  |
| CM908～CM999 | － | システム予約 |  |
| CM1000～CM1001 | R | スキャンタイム測定値（1µs）（32ビット） |  |
| CM1002～CM1003 | R | END処理時間測定値（1µs単位）（32ビット） |  |
| CM1004～CM1005 | R | スキャンタイム最小値（1µs単位）（32ビット） |  |
| CM1006～CM1007 | R | スキャンタイム最大値（1µs単位）（32ビット） |  |
| CM1008～CM1009 |  | 一定スキャンタイム運転時設定値（1µs単位）（32ビット） |  |
| CM1010～CM1011 |  | END処理時間設定値（1µs単位）（32ビット） |  |
| CM1012～CM1013 | R | 設定超過時スキャンタイム（1µs単位）（32ビット） |  |
| CM1014～CM1015 | R | END処理時間超過値（1µs単位）（32ビット） |  |
| CM1016～CM1029 | － | システム予約 |  |
| CM1030～CM1031 | R | 32ビット1msフリーランカウンタ |  |
| CM1032～CM1033 | R | 32ビット10µsフリーランカウンタ |  |
| CM1034～CM1035 | R | 32ビット1µsフリーランカウンタ |  |
| CM1036～CM1037 | R | 32ビット0.1µsフリーランカウンタ |  |
| CM1038～CM1499 | － | システム予約 |  |
| CM1500～CM1509 | R | ロギング・トレース（ ID0～ID9）ファイル保存カウンタ |  |
| CM1510～CM1629 | － | システム予約 |  |
| CM1630～CM1639 | R | ロギング・トレース リングバッファの空き容量最小（ID0～ID9）（KByte単位） |  |
| CM1640～CM1649 | － | システム予約 |  |

(原本 p.544 / 付-14)

| CM | 属性 | 機能 | 保持 |
|---|---|---|---|
| CM1650 | R | センサ設定命令実行数 |  |
| CM1651～CM1657 | － | システム予約 |  |
| CM1658 | R | プロジェクトパスワード連続認証失敗回数 | ○ |
| CM1659 | R | プロジェクトパスワード累積認証失敗回数 | ○ |
| CM1660～CM1669 | R | ロギング・トレース リングバッファの空き容量（ID0~ID9）（KByte単位） |  |
| CM1670～CM1679 | － | システム予約 |  |
| CM1680～CM1689 | R | ロギング・トレース ファイル保存カウンタ（ID0～ID9）（メモリカード用） | ○ |
| CM1690～CM1699 | － | システム予約 |  |
| CM1700～CM1701 |  | デジタルトリマ0上限値（32ビット） |  |
| CM1702～CM1703 |  | デジタルトリマ1上限値（32ビット） |  |
| CM1704～CM1705 |  | デジタルトリマ2上限値（32ビット） |  |
| CM1706～CM1707 |  | デジタルトリマ3上限値（32ビット） |  |
| CM1708～CM1709 |  | デジタルトリマ4上限値（32ビット） |  |
| CM1710～CM1711 |  | デジタルトリマ5上限値（32ビット） |  |
| CM1712～CM1713 |  | デジタルトリマ6上限値（32ビット） |  |
| CM1714～CM1715 |  | デジタルトリマ7上限値（32ビット） |  |
| CM1716～CM1719 | － | システム予約 |  |
| CM1720 | R | AW ユーザメッセージ表示番号 |  |
| CM1721～CM1735 | － | システム予約 |  |
| CM1736 |  | AW 初期表示言語設定 |  |
| CM1737 |  | AW 初期表示コメント番号 |  |
| CM1738 |  | AW 操作禁止設定 |  |
| CM1739 | － | システム予約 |  |
| CM1740～CM1772 | R | ラダープロジェクト名（最大32文字＋終端コード） |  |
| CM1773～CM1779 | － | システム予約 |  |
| CM1780 |  | AW 初期画面設定 有効 |  |
| CM1781 |  | AW 初期画面設定 デバイス種別 |  |
| CM1782 |  | AW 初期画面設定 画面ID |  |
| CM1783 |  | AW 初期画面設定 画面ID |  |
| CM1784 |  | AW 初期画面設定 デバイス番号 |  |
| CM1785 |  | AW 初期画面設定 デバイス番号 |  |
| CM1786 |  | AW 初期画面設定 表示形式 |  |
| CM1787 |  | AW 初期画面設定 デバイス名表記 |  |
| CM1788 |  | AW 初期画面設定 キーロック状態 |  |
| CM1789 | － | システム予約 |  |
| CM1790 |  | オートロード フォルダ番号（要求） |  |
| CM1791 | R | オートロード 完了コード |  |
| CM1792 | R | オートロード フォルダ番号（完了） |  |
| CM1793 | － | システム予約 |  |
| CM1794 |  | ランロード フォルダ番号（要求） |  |
| CM1795 | R | ランロード 完了コード |  |
| CM1796 | R | ランロード フォルダ番号（完了） |  |
| CM1797～CM1868 | － | システム予約 |  |
| CM1869 | R | 拡張ユニット接続台数 |  |

(原本 p.545 / 付-15。最新重度/軽度エラー詳細の行は、原本で左側の結合セルにまとめられている区分名を「機能(区分)」列に各行繰り返して記載。「：」は原本の省略表記で、CM5109～CM5125 / CM5159～CM5175 が詳細情報03～19)

| CM | 属性 | 機能(区分) | 機能 | 保持 |
|---|---|---|---|---|
| CM1870～CM1879 | ー |  | システム予約 |  |
| CM1880 |  |  | プロジェクトロード時ドライブ番号（要求） |  |
| CM1881 |  |  | プロジェクトロード時フォルダ番号（要求） |  |
| CM1882 | R |  | プロジェクトロード時ドライブ番号（完了） |  |
| CM1883 | R |  | プロジェクトロード時フォルダ番号（完了） |  |
| CM1884 | R |  | プロジェクトロード時完了コード |  |
| CM1875～CM1877 | ー |  | システム予約 |  |
| CM1888 |  |  | プロジェクトセーブ時ドライブ番号（要求） |  |
| CM1889 |  |  | プロジェクトセーブ時フォルダ番号（要求） |  |
| CM1890 | R |  | プロジェクトセーブ時ドライブ番号（完了） |  |
| CM1891 | R |  | プロジェクトセーブ時フォルダ番号（完了） |  |
| CM1892 | R |  | プロジェクトセーブ時完了コード |  |
| CM1893～CM2389 | ー |  | システム予約 |  |
| CM2390 | R |  | ストレージ命令用エラーコード |  |
| CM2391 |  |  | ストレージアクセス中電源OFF（発生時に0以外の値になる。プログラムから0にしてください。） |  |
| CM2392 |  |  | メモリカードリトライ発生回数（電源断時も保持） |  |
| CM2393 |  |  | メモリカードベリファイエラー発生回数（電源断時も保持） |  |
| CM2394 |  |  | メモリカードタイムアウト発生回数（電源断時も保持） |  |
| CM2395 |  |  | メモリカードエラー時リセット遅延時間 |  |
| CM2396～CM2399 | － |  | システム予約 |  |
| CM2400～CM2401 | R |  | ユニット間同期リフレッシュ開始時間(0.1μs) |  |
| CM2402～CM2403 | R |  | ユニット間同期リフレッシュ終了時間(0.1μs) |  |
| CM2404～CM2405 |  |  | ユニット間同期リフレッシュ開始時間最大(0.1μs) (リセットするにはプログラムから0にしてください。) | ○ |
| CM2406～CM2407 |  |  | ユニット間同期リフレッシュ終了時間最大(0.1μs) (リセットするにはプログラムから0にしてください。) | ○ |
| CM2408～CM2409 | R |  | ユニット間同期リフレッシュ実行時間(0.1μs) |  |
| CM2410～CM5099 | － |  | システム予約 |  |
| CM5100 | R | 最新重度エラー詳細 | 年月(10進数で下二桁が月、百の桁から上が年。例：1210→2012年10月) | ○ |
| CM5101 | R | 最新重度エラー詳細 | 日 | ○ |
| CM5102 | R | 最新重度エラー詳細 | 時 | ○ |
| CM5103 | R | 最新重度エラー詳細 | 分 | ○ |
| CM5104 | R | 最新重度エラー詳細 | 秒 | ○ |
| CM5105 | R | 最新重度エラー詳細 | エラー番号 | ○ |
| CM5106 | R | 最新重度エラー詳細 | 有効データ数 | ○ |
| CM5107 | R | 最新重度エラー詳細 | 詳細情報01 | ○ |
| CM5108 | R | 最新重度エラー詳細 | 詳細情報02 | ○ |
| ： | R | 最新重度エラー詳細 |  | ○ |
| CM5126 | R | 最新重度エラー詳細 | 詳細情報20 | ○ |
| CM5127～CM5149 | － |  | システム予約 |  |
| CM5150 | R | 最新軽度エラー詳細 | 年月(10進数で下二桁が月、百の桁から上が年。例：1210→2012年10月) | ○ |
| CM5151 | R | 最新軽度エラー詳細 | 日 | ○ |
| CM5152 | R | 最新軽度エラー詳細 | 時 | ○ |
| CM5153 | R | 最新軽度エラー詳細 | 分 | ○ |
| CM5154 | R | 最新軽度エラー詳細 | 秒 | ○ |
| CM5155 | R | 最新軽度エラー詳細 | エラー番号 | ○ |
| CM5156 | R | 最新軽度エラー詳細 | 有効データ数 | ○ |
| CM5157 | R | 最新軽度エラー詳細 | 詳細情報01 | ○ |
| CM5158 | R | 最新軽度エラー詳細 | 詳細情報02 | ○ |
| ： | R | 最新軽度エラー詳細 |  | ○ |
| CM5176 | R | 最新軽度エラー詳細 | 詳細情報20 | ○ |

(原本 p.546 / 付-16)

| CM | 属性 | 機能 | 保持 |
|---|---|---|---|
| CM5177～CM5871 | － | システム予約 | |
| CM5872～CM5873 | R | CPUメモリ使用量(32ビット、Byte単位) | ○ |
| CM5874～CM5999 | － | システム予約 | |

> 補足(本ファイル作成者): 以下は原文ママ・要確認です。
> - 付-13 の CM900～CM999 付近は、ほかの行と違い4桁表記(CM0900 など)になっていません。原本の表記どおりです。
> - 付-15 の「CM1875～CM1877 システム予約」は、前後の番号(CM1884 の次、CM1888 の前)から見ると CM1885～CM1887 の誤記と思われます。
