# KEYENCE KV-8000シリーズ ユーザーズマニュアル 参照用リファレンス (付録 — 付録扉 / 付録1 PLC本体エラー一覧)

| 項目 | 内容 |
|---|---|
| 原本ファイル名 | 【キーエンス】KV-8000シリーズ ユーザーズマニュアル_084A15.pdf |
| 文書番号 / 版数 | 084A15 (裏表紙: 2036-1 084A15) |
| 発行元 | KEYENCE CORPORATION (Copyright 2026) |
| 総ページ数 | 678 |
| 変換範囲 | 付録扉〜付録1 PLC本体エラー一覧 (原本 p.617-625 / 印刷ページ 付-1〜付-9) |
| 変換日 | 2026-09-30 |
| 変換方法 | PyMuPDF(本文) + 200dpi画像目視(表・図) |

> このファイルは原本PDFの参照用リファレンスです。表・アドレス・ビット定義に加え、
> 機能説明・デバイスのON/OFFタイミング・注意事項・プログラム例は**原文のまま全文**転記しています。
> 未変換の範囲は「変換範囲表」を見てください。**命令の挙動で設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**
> 冒頭の対訳表の「参考訳」はメーカー公式訳ではありません。

## 主要用語 対訳表 (Glossary)

| 日本語 | English | 略号・型式・デバイス | 訳の出典 |
|---|---|---|---|
| PLC本体エラー一覧 | PLC unit error list | — | 参考訳 |
| 重度エラー | Major error | CR3905 / CM5105 | 参考訳 |
| 軽度エラー | Minor error | CR3906 / CM5155 | 参考訳 |
| エラーモニタ | Error monitor | 《KV STUDIO》 | 参考訳 |
| アクセスウィンドウ | Access window | — | 参考訳 |
| スキャンタイムオーバー | Scan Time Over | No.30 | 原本併記 |
| システム異常 | System error | — | 参考訳 |
| 設定エラー | Setting error | — | 参考訳 |
| 時刻異常 | Clock error | — | 参考訳 |
| 演算エラー | Calculation error | CR2012 | 参考訳 |
| ユニットエラー | Unit Error | No.129 | 原本併記 |
| メモリカード操作エラー | Memory card operation error | — | 参考訳 |
| メモリカードアクセスエラー | Memory Card Access Error | No.87 | 原本併記 |
| その他のエラー | Other errors | — | 参考訳 |
| サブルーチン ネスト制限オーバー | SBN Exceeds Nesting Limit | No.10 | 原本併記 |
| コンバートエラー | Failed To Convert | No.15 | 原本併記 |
| コンバートワーニング | Convert Warning | No.108 | 原本併記 |
| ラダースタックエラー | Ladder Stack Error | No.29 | 原本併記 |
| ユニット設定情報 | Unit Info | — | 原本併記 |
| エンドユニット未接続 | No End Unit | No.57 | 原本併記 |
| 拡張バス通信エラー | Expansion Bus Comm Error | No.56 | 原本併記 |
| 電池電圧の低下 | Battery Voltage Degradation | No.83 / KV-B1 | 原本併記 |
| 時計データ消失 | Clock Data Lost | No.85 | 原本併記 |
| ウォッチドッグタイマ | Watchdog Timer | No.120 | 原本併記 |
| エラーバッファオーバーフロー | Error Buffer Overflow | No.125 | 原本併記 |
| オートローディング失敗 | Auto Loading Failed | No.127 | 原本併記 |
| 初期化済み | Initialized | No.144 | 原本併記 |
| CPUメモリ累積書込回数 | CPU Memory Write Cycle | No.142 / No.143 | 原本併記 |
| 詳細情報 | Detail information | CM5107〜CM5126 / CM5157〜CM5176 | 参考訳 |
| 拡張情報 | Extended information | CM5157〜CM5176 | 参考訳 |
| ステップ番号 | Step number | — | 参考訳 |
| 00H固定 | Fixed at 00H | — | 参考訳 |

## 変換範囲表

| 原本ページ | 節 | 扱い |
|---|---|---|
| p.617 | 付録 扉 | 全文(目次含む) |
| p.618-623 | 付録1 PLC本体エラー一覧 (エラー表) | 全文・全53行 |
| p.624-625 | 付録1 詳細情報/拡張情報 | 全文・全表 |
| p.626-678 | 付録2〜付録12 | 別ファイル(本ファイルの範囲外) |
| p.617-625 各ページ | ページヘッダ・フッタ(「付 -n」「－ KV-8000 シリーズ ユーザーズマニュアル －」「PLC本体エラー一覧 付 録」) | 除外: 柱・ノンブル(本文ではない) |

## 目次

- [付録 (扉)](#付録-扉) (付-1)
- [1 PLC本体エラー一覧](#1-plc本体エラー一覧) (付-2〜付-9)
  - エラー一覧表 (No.10〜No.251、—)
  - 詳細情報 / 拡張情報 (No.128 / No.50,53,55,56,58,59,63 / No.54 / No.127 / No.129 / 上記以外)

## 図・未収録項目の一覧

| 項目 | 原本ページ | 扱い |
|---|---|---|
| 参照マーク(本のアイコン) | p.622, p.625 | 「参照:」として文字化 |
| (図はなし) | — | — |

---

## 付録 (扉)

(付録扉 / 原本 p.617 / 付-1)

KV-8000シリーズのコントロールリレー（CR）・コントロールメモリ（CM）一覧やエラー一覧、本書で取り扱う命令語一覧を掲載しています。

| No. | 項目 | 印刷ページ |
|---|---|---|
| 1 | PLC本体エラー一覧 | 付-2 |
| 2 | CR/CM一覧 | 付-10 |
| 3 | ASCIIコード表 | 付-18 |
| 4 | 命令語一覧 | 付-19 |
| 5 | 使用できない命令語一覧 | 付-21 |
| 6 | ニモニック短縮入力一覧 | 付-23 |
| 7 | ショートカットキー一覧 | 付-25 |
| 8 | ユーザ認証機能 | 付-39 |
| 9 | 使用できない文字一覧 | 付-40 |
| 10 | 既存のKVシリーズ拡張ユニット使用時の注意事項について | 付-43 |
| 11 | KV-8000シリーズへの機種変更時の注意事項 | 付-46 |
| 12 | 索　引 | 付-54 |

(原本の表 12行 → md 12行)

## 1 PLC本体エラー一覧

(付録1 / 原本 p.618-625 / 付-2〜付-9)

CPUユニット本体で発生するエラーについて説明します。
これらのエラーは、次の方法で確認できます。

- アクセスウィンドウ
- 《KV STUDIO》の〔エラーモニタ〕
- CR/CM

重度エラー/軽度エラーはグループによって分類されています。重度エラーが発生するとラダープログラムが停止するため、ラダープログラムからはエラークリアできません。

- 重度エラー・・・ スキャンタイムオーバーエラー/システム異常/設定エラー
- 軽度エラー・・・ 時刻異常/演算エラー/ユニットエラー/メモリカード操作エラー/メモリカードアクセスエラー/その他のエラー

> **参考**
> 重度エラー発生中はCR3905がONし、CM5105にエラーコードが格納されます。軽度エラー発生中はCR3906がONし、CM5155にエラーコードが格納されます。

### エラー一覧表

(付録1 / 原本 p.618-623 / 付-2〜付-7)

原本の列は「番号 / グループ / メッセージ / 原因 / 対処」の5列です。メッセージ欄は1セル内に日本語・英語・中国語の3段で表示されているため、md では3列に分けています。

> 補足(原文にはない): 「重度/軽度」列は、原本 p.618 本文のグループ分類(重度エラー = スキャンタイムオーバーエラー/システム異常/設定エラー、軽度エラー = それ以外のグループ)を各行のグループに当てはめたものです。原本の表にこの列はありません。

(原本 p.618 / 付-2)

| 番号 | グループ | 重度/軽度(補足) | メッセージ(日本語) | メッセージ(English) | メッセージ(中文) | 原因 | 対処 |
|---|---|---|---|---|---|---|---|
| 10 | 設定エラー | 重度 | サブルーチン ネスト制限オーバー | SBN Exceeds Nesting Limit | 子程序嵌套超限 | サブルーチンのネスティング（入れ子）が制限を超えました。 | サブルーチンのネスト制限は16段です。<br>ラダー実行時に発生するエラーは、《KV STUDIO》の変換ではエラーになりません。サブルーチンの使い方に注意して、ラダーを見直してください。 |
| 11 | 設定エラー | 重度 | FOR-NEXT ネスト制限オーバー | FOR-NEXT Exceeds Nesting Limit | FOR-NEXT 嵌套超限 | FOR～NEXT命令のネスティング（入れ子）が制限を超えました。 | FOR～NEXT命令のネスト制限は16段です。<br>ラダー実行時に発生するエラーは、《KV STUDIO》の変換ではエラーになりません。FOR～NEXT命令の使い方に注意して、ラダーを見直してください。 |
| 15 | 設定エラー | 重度 | コンバートエラー | Failed To Convert | 转换错误 | コンバートに失敗しました。 | 《KV STUDIO》で本体からプロジェクトを読み出して、変換を実行します。変換時のエラー・警告の内容を確認し、原因を取り除いた状態でプロジェクトを本体に転送してください。<br>※一部の警告については、原因が取り除かれていなくてもクリアされることがあります。 |
| 22 | 設定エラー | 重度 | マクロ ネスト制限オーバー | Macro Exceeds Nesting Limit | 宏嵌套超限 | 多重割り込み中にマクロネストの段数が制限を超えました。 | 割り込みプログラム内のマクロ命令を減らしてください。 |
| 29 | システム異常 | 重度 | ラダースタックエラー | Ladder Stack Error | 梯形图堆栈错误 | システムエラーが発生しました。 | 電源を再投入してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 30 | スキャンタイムオーバー | 重度 | スキャンタイムオーバー | Scan Time Over | 扫描超时 | スキャンタイムが設定時間以上を超えました。 | 以下などによりスキャンタイムが300msを超えてしまっていないか、ラダープログラムを見直してください。<br>• FOR～NEXT命令など、繰り返し行う命令<br>• CJ/NCJ～LABEL命令など、処理をジャンプする命令<br>• CALL,MCALL命令などプログラムを呼び出す命令<br>• FMOV,WSR,MAX命令など、処理時間の長い命令<br>• 割り込みプログラムを高頻度で実行していないか |

(原本の表 6行 → md 6行)

(原本 p.619 / 付-3)

| 番号 | グループ | 重度/軽度(補足) | メッセージ(日本語) | メッセージ(English) | メッセージ(中文) | 原因 | 対処 |
|---|---|---|---|---|---|---|---|
| 31 | システム異常 | 重度 | ラダースタック オーバーフロー | Ladder Stack Overflow | 梯形图堆栈溢出 | システムエラーが発生しました。 | 電源を再投入してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 33 | 設定エラー | 重度 | プログラムネスト制限 オーバー | Program Exceeds Nesting Limit | 程序嵌套超限 | プログラムのネストの段数が制限を超えました。 | プログラムのネスト段数の制限は8段です。<br>ラダー実行時に発生するエラーは、《KV STUDIO》の変換ではエラーになりません。ファンクションブロック/ファンクションの使い方に注意して、ラダーを見直してください。 |
| 40 | 設定エラー | 重度 | ラダープログラムなし | No Ladder Program | 无梯形图程序 | プログラムがありません。 | ラダープログラムを本体に転送してから、動作させてください。 |
| 50 | 設定エラー | 重度 | ユニット設定 チェックサム異常 | Unit Info Checksum Error | 单元设定检验和异常 | 拡張ユニットの設定が破損しています。 | ユニット設定情報を本体に転送してください。<br>強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。 |
| 51 | 設定エラー | 重度 | ユニット設定情報 未設定 | No Unit Info Set | 单元设定信息未设定 | ユニット設定情報が設定されていません。 | ユニット設定情報を本体に転送してください。 |
| 52 | 設定エラー | 重度 | ユニット未接続 | Unit Unconnected | 单元未连接 | ユニット設定情報では拡張ユニットありになっているのに、実際には接続されていません。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。 |
| 53 | システム異常 | 重度 | 拡張バスユニット タイムアウト | Expansion Bus Unit Timeout | 扩展总线单元超时 | 拡張ユニットと一定期間バス通信できませんでした。 | ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 54 | 設定エラー | 重度 | ユニット台数 不一致 | Number of Units Mismatch | 单元台数不一致 | ユニットエディタの設定と実際の拡張ユニットの接続台数が異なります。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。 |
| 55 | 設定エラー | 重度 | ユニット種別 不一致 | Unit Type Mismatch | 单元类型不一致 | ユニットエディタの設定と実際の拡張ユニットの種類が異なります。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。 |
| 56 | システム異常 | 重度 | 拡張バス通信エラー | Expansion Bus Comm Error | 扩展总线通信错误 | 拡張ユニットと正常にバス通信できませんでした。 | 拡張ユニットが正常に接続されているか確認してください。<br>ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |

(原本の表 10行 → md 10行)

(原本 p.620 / 付-4)

| 番号 | グループ | 重度/軽度(補足) | メッセージ(日本語) | メッセージ(English) | メッセージ(中文) | 原因 | 対処 |
|---|---|---|---|---|---|---|---|
| 57 | 設定エラー | 重度 | エンドユニット未接続 | No End Unit | 结束单元未连接 | エンドユニットが接続されていません。 | システムの電源をOFFにしてから、エンドユニットを接続してください。 |
| 59 | 設定エラー | 重度 | ユニットバージョン エラー | Unit Version Error | 单元版本错误 | 接続された拡張ユニットのバージョンでは使用できない機能が設定されています。または、CPUユニットに接続できない拡張ユニットを接続しています。 | 電源をOFFにしてから、ユニットエディタで設定した拡張ユニットを接続してください。<br>またはシステムバージョンアップに対応しているユニットの場合は、システムバージョンを最新にしてください。 |
| 63 | 設定エラー | 重度 | 電源再投入が必要 | Power Restoring Needed | 需要重新接通电源 | ユニット構成の変更を反映するには電源の再投入が必要です。 | 電源を再投入してください。 |
| 80 | システム異常 | 重度 | FLASH ROM異常 | Flash ROM Failure | 闪存异常 | フラッシュROMが異常です。 | 最寄りの営業所までお問い合わせください。 |
| 83 | 時刻異常 | 軽度 | 電池電圧の低下 | Battery Voltage Degradation | 电池电压降低 | KV-B1の電圧が低下しています。 | KV-B1を交換してください。 |
| 85 | 時刻異常 | 軽度 | 時計データ消失 | Clock Data Lost | 时钟数据缺失 | 内蔵のバックアップ用コンデンサの電圧が低下したため、時計データが消失しました。長期間通電されなかったか、ハードウェアの故障です。 | 必要に応じて時計を再設定してください。時計データを保持するためには、通電して内蔵のバックアップ用コンデンサを充電するか、オプションのバッテリ（KV-B1)を取り付けるかを行う必要があります。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 86 | システム異常 | 重度 | RTC 異常 | RTC Failure | RTC 异常 | 時計データが異常です。 | 頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 87 | メモリカードアクセスエラー | 軽度 | メモリカードアクセス エラー | Memory Card Access Error | 存储卡访问错误 | メモリカードの劣化、接点部の異常、挿入状態の異常やノイズなどの外的要因の影響により、メモリカードへのアクセスに失敗しました。 | メモリカードの挿入状態を確認してください。<br>メモリカードのファイルシステムをチェックしてください。<br>Windowsのコマンドプロンプトからchkdskコマンドを用いてチェックしてください。<br>（例）メモリカードがEドライブのとき<br>　C : ￥WINDOWS＞CHKDSK E : <br>ノイズ源（例：モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。 |
| 88 | メモリカード操作エラー | 軽度 | メモリカードが 抜かれました | Memory Card Removed | 存储卡被取出 | メモリカードアクセス中にカードが抜かれました。 | メモリカードアクセス中はメモリカードを抜かないでください。 |

(原本の表 9行 → md 9行)

(原本 p.621 / 付-5)

| 番号 | グループ | 重度/軽度(補足) | メッセージ(日本語) | メッセージ(English) | メッセージ(中文) | 原因 | 対処 |
|---|---|---|---|---|---|---|---|
| 89 | メモリカード操作エラー | 軽度 | ストレージ アクセス中電源OFF | During Storage Access PowerOFF | 存储体访问过程中断电 | ストレージアクセス中に電源が切れました。 | ストレージアクセス中は電源を切らないでください。 |
| 90 | その他のエラー | 軽度 | ストレージアクセス 完了待ち | Waiting Storage Access | 存储体访问完成等待 | ストレージアクセス中のため、RUNモードに切り換えできませんでした。 | ストレージアクセス完了後に操作してください。 |
| 92 | システム異常 | 重度 | アクセスウィンドウ 異常 | Access Window Failure | 访问窗异常 | アクセスウィンドウと正常に通信できませんでした。 | エラークリア後、電源を再投入してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 95 | その他のエラー | 軽度 | ファイルアクセス中 | Accessing File | 文件访问中 | 同時に処理できない機能を実行しました。 | PLC転送・ロード/セーブ・オールクリア・初期化・ユーザメモリに対する操作の実行中は、PRG→RUN切換・ユニットテスト・オールクリアを実行できないため、実行タイミングをずらして実行してください。 |
| 102 | システム異常 | 重度 | POWER OFF エラー | POWER OFF Error | 断电错误 | ハードウェアの故障か、ノイズなどにより、電源断時のデータ退避処理が正常に終了できませんでした。 | ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。<br>強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。<br>以下の機能を使用して、RAMクリアを実行してください。<br>•《KV STUDIO》のPLCクリア<br>• 増設アクセスウィンドウカセット<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 103 | システム異常 | 重度 | 電断処理超過 | Shutdown Timeout | 断电处理超时 | システムエラーが発生しました。 | 強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。<br>それでも解決しない場合は最寄りの営業所までお問い合わせください。 |
| 106 | システム異常 | 重度 | リセット異常 | Abnormal Reset | 复位异常 | ハードウェアの故障か、ノイズなどにより、電源断時のデータ退避処理が正常に開始できませんでした。 | ノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけてください。<br>強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。<br>以下の機能を使用して、RAMクリアを実行してください。<br>•《KV STUDIO》のPLCクリア<br>• アクセスウィンドウ<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 107 | その他のエラー | 軽度 | システムエラー | System Error | 系统错误 | システムエラーが発生しました。 | システムは運転続行できますが、重大なエラーにつながる恐れがあります。<br>強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |

(原本の表 8行 → md 8行)

(原本 p.622 / 付-6)

| 番号 | グループ | 重度/軽度(補足) | メッセージ(日本語) | メッセージ(English) | メッセージ(中文) | 原因 | 対処 |
|---|---|---|---|---|---|---|---|
| 108 | その他のエラー | 軽度 | コンバートワーニング | Convert Warning | 转换警告 | コンバートでワーニングが発生しました。 | ロギング設定、運転記録設定作成時のプロジェクトの情報と本体のプロジェクトの情報が異なります。<br>《KV STUDIO》で本体からプロジェクトを読みだして変換を実行し、再度本体に転送してください。<br>上記でクリアされない場合は、変換時に表示される警告の内容を確認し、原因を取り除いた状態でプロジェクトを本体に転送してください。<br>※一部の警告については、原因が取り除かれていなくてもクリアされる場合があります。 |
| 118 | システム異常 | 重度 | 不正な伝送データ | Invalid Transfer Data | 不正确的传输数据 | システムエラーが発生しました。 | 電源を再投入してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 120 | システム異常 | 重度 | ウォッチドッグ タイマ | Watchdog Timer | 看门狗定时器 | システムエラーが発生しました。 | 電源を再投入してください。<br>強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 122 | システム異常 | 重度 | システムエラー | System Error | 系统错误 | システムエラーが発生しました。 | 電源を再投入してください。<br>強電界、強磁界が発生する場所に設置している場合は、機器を遠ざけてください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 125 | その他のエラー | 軽度 | エラーバッファ オーバーフロー | Error Buffer Overflow | 错误缓存溢出 | システム内で同時に発生しているエラー発生数が制限を超えました。 | 同時に発生するエラーが16個を超えないようにしてください。<br>エラークリアしてください。 |
| 127 | 設定エラー | 重度 | オートローディング 失敗 | Auto Loading Failed | 自动加载失败 | オートローディングに失敗しました。 | データが存在しない場合や、PLC機種が異なるデータの場合は、ロードできません。<br>PLCに格納されているプロジェクトにライトプロテクト/プロジェクトロード禁止がかかってる場合は、オートローディングできません。<br>上記に該当しない場合は、ロード・セーブ実行時のエラーコードをご確認ください。参照:「ロード・セーブ実行時のエラーコード」(5-19ページ) |
| 128 | 演算エラー | 軽度 | ラダー演算エラー | Ladder Calc | 梯形图运算错误 | 演算エラー<br>（CR2012がONするエラー） | ラダーを確認して、演算エラーの原因を修正してください。 |
| 129 | ユニットエラー | 軽度 | ユニットエラー | Unit Error | 单元错误 | 拡張ユニットでエラーが発生しました。 | 各ユニットのマニュアルを参照してください。<br>エラーが発生しているユニットを確認する方法については、参照:「エラークリア」(5-129ページ)を参照してください。 |
| 131 | システム異常 | 重度 | FLASH ROM フォーマット | FLASH ROM Format | 闪存格式 | オールクリア/初期化中に電源が切れた、ハードウェアの故障、ノイズなどの影響により、フラッシュROMのフォーマットが異常です。 | FLASH ROMフォーマットが発生した場合、20分程度FLASH ROMのフォーマットを継続する場合があります。20分程度経過後、エラーが解除されたことを確認し、オールクリア後、プロジェクトを再度転送してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |

(原本の表 9行 → md 9行)

(原本 p.623 / 付-7)

| 番号 | グループ | 重度/軽度(補足) | メッセージ(日本語) | メッセージ(English) | メッセージ(中文) | 原因 | 対処 |
|---|---|---|---|---|---|---|---|
| 132 | システム異常 | 重度 | ラダーファイル不正 | Invalid Ladder File | 梯形图文件不正确 | オールクリア/初期化中に電源が切れた、ハードウェアの故障、ノイズなどにより、フラッシュROMに格納しているラダーが異常です。 | オールクリア後、プロジェクトを再度転送してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 135 | メモリカード操作エラー | 軽度 | メモリカード カバーオープン | Memory Card Cover Open | 存储卡外盖打开 | メモリカードアクセス時にメモリカードカバーが開いていました。 | メモリカードカバーを閉じてください。 |
| 136 | メモリカード操作エラー | 軽度 | メモリカード LOCKされています | Memory Card is Locked | 存储卡被锁定 | メモリカード書き込み処理時に、メモリカードがLOCK（ライトプロテクト）されていました。 | LOCKを解除するか、書込み可能なメモリカードを使用してください。 |
| 137 | メモリカード操作エラー | 軽度 | 非対応の メモリカード種類 | Unsupported Memory Card Type | 不支持的存储卡种类 | 非対応のメモリカードを装着しました。 | SDカード、またはSDHCカードを使用してください。 |
| 141 | その他のエラー | 軽度 | CPUメモリ 書込頻度オーバー | CPU Memory Write Frequency Over | CPU存储器 写入频度超出 | 高頻度でCPUメモリへの書き込みが実行されました。 | CPUメモリへの書込み頻度を減らしてください。 |
| 142 | その他のエラー | 軽度 | CPUメモリ 累積書込回数警告 | CPU Memory Write Cycle Warning | CPU存储器累积写入次数警告 | CPUメモリへの累積書込み回数が耐用回数に近づいています。 | CPUメモリへの書込み頻度を減らしてください。また、交換するCPUユニットを準備してください。 |
| 143 | その他のエラー | 軽度 | CPUメモリ 累積書込回数オーバー | CPU Memory Write Cycle Over | CPU存储器 累积写入次数超出 | CPUメモリへの累積書込み回数が耐用回数を超えました。 | CPUユニットのCPUメモリデータを読み出した後、CPUユニットを交換してください。 |
| 144 | その他のエラー | 軽度 | 初期化済み | Initialized | 初始化完成 | 初期化を実行しました。 | ラダープログラムを本体に転送してから、動作させてください。 |
| 250 | その他のエラー | 軽度 | Start Up Error Please Reset | Start Up Error Please Reset | Start Up Error Please Reset | 起動中に異常が発生しました。 | 電源を再投入してください。（エラークリアはできません。また、エラー履歴に残りません。）<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| 251 | その他のエラー | 軽度 | AW Timeout Error | AW Timeout Error | AW Timeout Error | ハードウェアの故障か、ノイズなどにより、アクセスウィンドウと正常に通信できませんでした。 | 振動源やノイズ源（例 : モータなど大電流を流すケーブル）が近接する場合は、機器から遠ざけて、電源を再投入してください。<br>頻発する場合は、最寄りの営業所までお問い合わせください。 |
| ー | その他のエラー | 軽度 | Safe Mode | Safe Mode | Safe Mode | 異常なシステムプログラムのため、正常起動できませんでした。 | KV STUDIOからのシステムプログラム更新時に通信エラーが発生がした場合は、他のパソコンや他のUSBケーブルを使用して再度システムプログラム更新を実施してください。<br>頻発する場合、KV STUDIOと通信できない場合は最寄りの営業所までお問い合わせください。 |

(原本の表 11行 → md 11行。エラー表合計 53行 → md 53行)

> 補足(原文にはない): No.250 / No.251 / ー(Safe Mode) は原本でもメッセージ3段がすべて同じ英語表記です。No.250 はグループ上は「その他のエラー」(軽度)ですが、対処欄に「エラークリアはできません。また、エラー履歴に残りません。」とあります。

### 詳細情報 / 拡張情報

(付録1 / 原本 p.624-625 / 付-8〜付-9)

#### • No.128（演算エラー）の場合

(原本 p.624 / 付-8)

| 詳細情報n | 説　明 |
|---|---|
| 詳細情報1（CM5157） | エラーの詳細内容（下表） |
| 詳細情報2（CM5158） | 00H固定 |
| 詳細情報3（CM5159） | エラーが発生しているステップ番号上位 |
| 詳細情報4（CM5160） | エラーが発生しているステップ番号下位 |
| 詳細情報5～20（CM5161～CM5176） | モジュール名をプロジェクト言語設定に従って格納します。<br>（モジュール名以外の部分は00H） |

(原本の表 5行(p.624 4行 + p.625 1行) → md 5行)

詳細情報1（CM5157） エラーの詳細内容:

| 値 | 内容 |
|---|---|
| 0 | （未使用） |
| 1 | 間接指定が不適切 |
| 2 | 間接指定先がT/C |
| 3 | 簡易間接指定が不適切 |
| 4 | オペランド範囲外 |
| 5 | 浮動小数点型実数オーバーフロー |
| 6 | デバイス指定が不適切 |
| 7 | ROOT命令の引数が負 |
| 8 | ENCO命令でONしているビットがない |
| 9 | 浮動小数点型実数フォーマット異常 |
| 10 | 三角関数命令の引数が不適切 |
| 11 | 変換できないデータ |
| 12 | テーブル指定が不適切 |
| 13 | 時刻比較命令の引数が不適切 |
| 14 | カムスイッチオペランドが不適切 |
| 15 | 周波数カウンタ命令の引数が不適切 |
| 16 | 0除算 |
| 17 | ロギングID不正 |
| 18 | ダイレクト処理エラー |
| 19 | ダイレクト処理できないユニット |
| 20 | ジャンプ先サブルーチンが存在しない |
| 21 | RUN中書き込み中なので命令が実行不可 |
| 22 | 拡張ユニット専用命令対象エラー（ユニット番号） |
| 23 | システム予約 |
| 24 | PIDAT 動作設定範囲外 |
| 25 | PIDAT サンプリング周期範囲外 |
| 26 | PIDAT 比例定数範囲外 |
| 27 | PIDAT 積分定数範囲外 |
| 28 | PIDAT 微分定数範囲外 |
| 29 | PIDAT 比例定数2自由度化係数範囲外 |
| 30 | PIDAT 積分定数2自由度化係数範囲外 |
| 31 | PIDAT 微分定数2自由度化係数範囲外 |
| 32 | PIDAT 操作量上限値・下限値範囲外 |
| 33 | PIDAT 操作量変化幅制限値範囲外 |
| 34 | PIDAT 測定値変化幅範囲外 |
| 35 | PIDAT AT状態遷移異常 |
| 36 | PIDAT 動作制御フラグ範囲外 |
| 37 | 演算周期オーバー |
| 38 | PIDAT AT調整パラメータ範囲外 |
| 39 | PIDAT ATヒステリシス範囲外 |
| 40 | PIDAT ATタイムアウト時間範囲外 |
| 41 | PIDAT AT算出制御方式設定範囲外 |
| 42 | PIDAT ATタイムアウト |
| 43 | PIDAT AT比例定数オーバー |
| 44 | PIDAT AT積分定数オーバー |
| 45 | PIDAT AT微分定数オーバー |
| 46 | 負の数の累乗根は演算できない |
| 47 | ABS命令の引数が不適切 |
| 48 | 演算オーバーフロー |
| 49 | UR/UM/UV ユニット未接続 |
| 50 | ユニットデバイス（R）未割付 |
| 51 | ユニットデバイス（DM）未割付 |
| 52 | ユニット種別不一致 |
| 53 | 運転記録ID不正 |
| 54 | スタックオーバーフロー |

(原本の表 55行(0〜54) → md 55行)

#### • No.50,53,55,56,58,59,63（ユニット番号に関するエラー）の場合

(原本 p.625 / 付-9)

| 詳細情報n | 説　明 |
|---|---|
| 詳細情報1（CM5107） | ユニット番号（エラーの発生状況によってユニット番号が特定できない場合には、格納されません。） |
| 詳細情報2～20（CM5108～CM5126） | 00H固定 |

(原本の表 2行 → md 2行)

> 補足(原文にはない): 見出しに含まれる No.58 は、本ファイルのエラー一覧表(p.618-623)には掲載されていません。原本どおり転記しています。

#### • No.54（ユニットの台数に関するエラー）の場合

(原本 p.625 / 付-9)

| 詳細情報n | 説　明 |
|---|---|
| 詳細情報1（CM5107） | ユニット設定情報でのユニットの台数 |
| 詳細情報2（CM5108） | 実際に接続されているユニットの台数 |
| 詳細情報3～20（CM5109～CM5126） | 00H固定 |

(原本の表 3行 → md 3行)

#### • No.127（オートローディング失敗エラー）の場合

(原本 p.625 / 付-9)

| 詳細情報n | 説　明 |
|---|---|
| 詳細情報1（CM5157） | エラーの詳細内容<br>詳細については、参照:「ロード/セーブ実行時のエラーコード」（5-144ページ）を参照してください。 |
| 詳細情報2（CM5158） | 詳細情報1が20の場合、ユニット番号<br>上記以外の場合、00H固定 |
| 詳細情報2～20（CM5159～CM5176） | 00H固定 |

(原本の表 3行 → md 3行)

> 補足(原文にはない): 3行目の「詳細情報2～20（CM5159～CM5176）」は原本の表記どおりです(CM番号からは詳細情報3～20に相当)。また、No.127 の対処欄(p.622)の参照先は「ロード・セーブ実行時のエラーコード」(5-19ページ)、この表の参照先は「ロード/セーブ実行時のエラーコード」(5-144ページ)と、原本内でページ表記が異なります。**要確認**: 正しい参照ページは原本 p.622 / p.625 および5章を参照。

#### • No.129（ユニットエラー） の場合

(原本 p.625 / 付-9)

| 拡張情報n | 解　説 |
|---|---|
| 拡張情報1（CM5157） | ユニット番号 |
| 拡張情報2（CM5158） | ユニット毎のエラー番号 |
| 拡張情報3～20（CM5159～CM5176） | 00H固定 |

(原本の表 3行 → md 3行)

#### • 上記以外のエラー番号の場合

(原本 p.625 / 付-9)

| 拡張情報n | 解　説 |
|---|---|
| 拡張情報1～20 | 00H固定 |

(原本の表 1行 → md 1行)
