# MELSEC iQ-R Ethernetユーザーズマニュアル(応用編) — 1.7 MODBUS/TCPによる交信

| 項目 | 内容 |
|---|---|
| 変換範囲 (本ファイル) | 1.7 MODBUS/TCPによる交信(全文) (原本 p.106-113 / PDFページ108-115) |
| 変換日 | 2026-09-20 |
| 変換方法 | pypdfium2(本文) + PyMuPDF目視(PDF p.108-113, 115を全ページrenderで確認。割付パラメータ図・使用可能デバイス表を直接読み取り) |
| ページ対応 | PDFページ = 原本印刷ページ + 2 |

> このファイルは原本PDFの参照用リファレンスです。表・割付パラメータ図は**原文のまま全文**転記しています。
> 未変換の範囲は `00_索引_ladder_reference.md` の変換範囲表を見てください。**設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**

## 目次

- [1.7 MODBUS/TCPによる交信](#17-modbustcpによる交信-17-原本-p106)
  - [MODBUS/TCPマスタ機能](#modbustcpマスタ機能-原本-p106)
  - [MODBUS/TCPスレーブ機能](#modbustcpスレーブ機能-原本-p106)
- [MODBUS/TCPマスタ機器への自動応答](#modbustcpマスタ機器への自動応答-原本-p107)
- [MODBUSデバイスの自動変換](#modbusデバイスの自動変換-原本-p108)
- [MODBUSデバイス割付パラメータ](#modbusデバイス割付パラメータ-原本-p109)
- [MODBUSデバイス](#modbusデバイス-原本-p110)
- [MODBUS拡張ファイルレジスタの割付け](#modbus拡張ファイルレジスタの割付け-原本-p110)
- [使用可能デバイス](#使用可能デバイス-原本-p111)
- [ロングタイマおよびロング積算タイマ](#ロングタイマおよびロング積算タイマ-原本-p112)
- [デフォルト割付パラメータ](#デフォルト割付パラメータ-原本-p113)

---

## 1.7 MODBUS/TCPによる交信 (1.7 / 原本 p.106)

TCP/IPネットワーク上で，MODBUSプロトコルの伝文を送受信します。

MODBUS/TCPによる交信を行う場合は，必ず下記を参照してください。

MELSEC iQ-R MODBUS・MODBUS/TCPリファレンスマニュアル

### MODBUS/TCPマスタ機能 (原本 p.106)

下記いずれかの機能を使用し，マスタ局としてMODBUS/TCPスレーブ機器と交信します。

| 機能 | 内容 | 使用できるユニット | 参照先 |
|---|---|---|---|
| 通信プロトコルによる交信 | 通信プロトコルライブラリからMODBUS/TCPを選択し，専用命令でプロトコルを実行します。 | CPUユニット(内蔵Ethernetポート部)／RJ71EN71，RnENCPU(ネットワーク部) | 33ページ 通信プロトコルによる交信／Ethernet 通信プロトコルライブラリ（標準搭載プロトコル）リファレンスマニュアル（MODBUS/TCP用）[EPM-M002] |
| シンプルCPU通信機能 | MODBUS/TCPスレーブ機器に対して，デバイスの読出し/書込みの要求伝文を自動で発行します。 | RJ71EN71，RnENCPU(ネットワーク部) | 181ページ シンプルCPU通信機能(RJ71EN71，RnENCPU(ネットワーク部)) |
| シンプル機器通信機能 | シンプル機器通信ライブラリからMODBUS/TCPを選択し，プロトコルを実行します。 | RJ71EN71，RnENCPU(ネットワーク部) | 243ページ シンプル機器通信機能／MELSEC iQ-R シンプル機器通信ライブラリリファレンスマニュアル |

【図】通信プロトコルによるMODBUS/TCPマスタ交信の構成(原本 p.106)。(1)CPUユニット(内蔵Ethernetポート部)，RJ71EN71，RnENCPU(ネットワーク部)と(2)MODBUS/TCPスレーブ機器がEthernetで接続され、(3)要求伝文を(1)→(2)へ、(4)応答伝文を(2)→(1)へ送信する。

### MODBUS/TCPスレーブ機能 (原本 p.106)

この項に記載している下記の自動動作により，スレーブ局としてMODBUS/TCPマスタ機器と交信します。

 - 107ページ MODBUS/TCPマスタ機器への自動応答
 - 108ページ MODBUSデバイスの自動変換

【図】MODBUS/TCPスレーブ機能の構成(原本 p.106)。(1)MODBUS/TCPマスタ機器と(2)RJ71EN71またはRnENCPU(ネットワーク部)がEthernetで接続され、(3)要求伝文を(1)→(2)へ、(4)応答伝文を(2)→(1)へ送信する。

> 制約事項
> - 本機能を使用する場合は，ユニットのファームウェアバージョンを確認してください。(550ページ 機能の追加と変更)
> - RJ71EN71で，ネットワーク種別に"Q互換Ethernet"を選択した場合は，本機能を使用できません。

## MODBUS/TCPマスタ機器への自動応答 (原本 p.107)

RJ71EN71またはRnENCPU(ネットワーク部)が，MODBUS/TCPマスタ機器から要求伝文を受信すると，ファンクションコードによって該当する処理を自動で実行し，MODBUS/TCPマスタ機器へ応答伝文を送信します。

MODBUSデバイスの自動変換により，プログラムは必要ありません。(108ページ MODBUSデバイスの自動変換)

【図】自動応答の処理フロー(原本 p.107)。CPUユニットのデバイスメモリとRJ71EN71の間で、①要求伝文の受信、②ファンクションコードの判定、③該当処理の実行(デバイスメモリとの間で読み書き)、④応答伝文の送信、の順に処理される。MODBUS/TCPマスタ機器との間で要求伝文(ファンクションコード)⇔応答伝文をやり取りする。

MODBUS/TCPマスタ機器からRJ71EN71およびRnENCPU(ネットワーク部)に対して実行できるファンクションコード(MODBUS標準ファンクション)は下記です。(MELSEC iQ-R MODBUS・MODBUS/TCPリファレンスマニュアル)

| ファンクションコード(FC) | サブコード(SC) | ファンクション名 |
|---|---|---|
| 01H | ― | コイル読出し |
| 02H | ― | 入力読出し |
| 03H | ― | 保持レジスタ読出し |
| 04H | ― | 入力レジスタ読出し |
| 05H | ― | 1コイル書込み |
| 06H | ― | 1レジスタ書込み |
| 0FH | ― | 複数コイル書込み |
| 10H | ― | 複数レジスタ書込み |
| 14H | 06H | 拡張ファイルレジスタの読出し |
| 15H | 06H | 拡張ファイルレジスタの書込み |
| 16H | ― | 保持レジスタのマスク書込み |
| 17H | ― | 複数レジスタの読出し/書込み |

原本の表行数(目視カウント): 12行。上表は全12行を転記。

### ■設定方法

自動応答機能は，"基本設定"の"相手機器接続構成設定"で設定します。(311ページ 相手機器接続構成設定)

1. "ユニット一覧"から"MODBUS/TCP接続機器"を，"機器一覧"または"機器構成図"にドラッグ＆ドロップします。
2. "ポート番号"，"生存確認"を設定します。"MODBUS/TCP接続機器"を複数設定する場合，"ポート番号"はすべて同じ値に設定してください。
3. [設定を反映して閉じる]を選択し，相手機器接続構成設定を終了します。

### ■オープン/クローズするタイミング

RJ71EN71およびRnENCPU(ネットワーク部)のイニシャル処理完了後に，パラメータ設定に従って自動的にオープンします。また，RJ71EN71およびRnENCPU(ネットワーク部)装着局の電源OFFまたはリセットにより，自動的にクローズされます。

### ■注意事項

MODBUS/TCPマスタ機器をQJ71MT91にして，専用命令と自動交信機能を同時に使用する場合，"相手機器接続構成設定"の"MODBUS/TCP接続機器"は，2つ設定してください。

QJ71MT91の専用命令と自動交信機能については，下記を参照してください。

MODBUS/TCP インタフェースユニットユーザーズマニュアル（詳細編）

## MODBUSデバイスの自動変換 (原本 p.108)

RJ71EN71およびRnENCPU(ネットワーク部)のMODBUSデバイスに対するアクセスを，CPUユニットのデバイスに対するアクセスに自動で変換します。

MODBUSデバイス割付パラメータにより，MODBUSデバイスとCPUユニットのデバイスメモリとの関連付けを行います。

これにより，MODBUS/TCPマスタ機器から要求伝文で指定されたMODBUS デバイスに対するアクセスを，RJ71EN71およびRnENCPU(ネットワーク部)はCPUユニットの該当デバイスへ変換してアクセスできます。

【図】MODBUSデバイス自動変換の例(原本 p.108)。CPUユニットのデバイスメモリ(D300=1234H)と、RJ71EN71のMODBUSデバイス割付パラメータ(デバイスメモリD299⇔MODBUSデバイス400499、D300⇔400500、D301⇔400501)が対応付けられている。MODBUS/TCPマスタ機器から(1)要求伝文(保持レジスタ400500の値に対して読出しを要求)を受けると、(2)応答伝文(保持レジスタ400500の値(1234H)を応答)を返す。

### ■設定方法

MODBUSデバイスへの割付けは，"応用設定"の"MODBUS/TCP設定"で設定します。(323ページ MODBUS/TCP設定)

## MODBUSデバイス割付パラメータ (原本 p.109)

MODBUSデバイスをCPUユニットのデバイスメモリに関連付けるためのパラメータです。これにより，MODBUS/TCPマスタ機器からCPUユニットのデバイスメモリに対して直接アクセスできます。

【図】MODBUSデバイス割付パラメータの構成(原本 p.109)。CPUユニットのデバイスメモリ(内部リレー(M)・出力(Y)・ラッチリレー(L)・特殊レジスタ(SD)・データレジスタ(D))と、MODBUSデバイス(コイル000001~065536・保持レジスタ400001~465536)を、右側の「MODBUSデバイス割付パラメータ設定例」の6件の割付設定で関連付ける。

### 割付パラメータ設定例(表)

| 割付名 | デバイスコード | 先頭デバイス番号 | 先頭コイル番号/先頭保持レジスタ番号 | 割付点数 |
|---|---|---|---|---|
| コイル割付1 | M(0090H) | 1201 | 0 | 3500 |
| コイル割付2 | Y(009DH) | 0 | 3999 | 8192 |
| コイル割付3 | L(0092H) | 0 | 64999 | 5 |
| 保持レジスタ割付1 | SD(00A9H) | 0 | 1999 | 2048 |
| 保持レジスタ割付2 | D(00A8H) | 0 | 0 | 1000 |
| 保持レジスタ割付3 | D(00A8H) | 6000 | 29999 | 6288 |

対応するCPUユニット側のデバイスメモリ範囲とMODBUSデバイス範囲(図から読み取り):

 - コイル割付1: M1201〜M4700(3500点) ⇔ コイル003500〜(先頭コイル番号0から3500点)
 - コイル割付2: Y0〜Y1FFF(8192点) ⇔ コイル004000〜012191
 - コイル割付3: L0〜L4(5点) ⇔ コイル065000〜065004
 - 保持レジスタ割付1: SD0〜SD2047(2048点) ⇔ 保持レジスタ402000〜404047
 - 保持レジスタ割付2: D0〜D999(1000点) ⇔ 保持レジスタ400001〜401000
 - 保持レジスタ割付3: D6000〜D12287(6288点) ⇔ 保持レジスタ430000〜436287

## MODBUSデバイス (原本 p.110)

RJ71EN71およびRnENCPU(ネットワーク部)がサポートするMODBUSデバイスは，下記になります。

| MODBUSデバイス種別 | 単位 | 読出し/書込み | アクセス点数 | MODBUSデバイス番号 |
|---|---|---|---|---|
| コイル | ビット | 読出し/書込み | 65536点 | 1~65536 |
| 入力 | ビット | 読出し | 65536点 | 100001~165536 |
| 入力レジスタ | ワード | 読出し | 65536点 | 300001~365536 |
| 保持レジスタ | ワード | 読出し/書込み | 65536点 | 400001~465536 |
| 拡張ファイルレジスタ | ワード | 読出し/書込み*1 | 10027008点 | ファイル番号: 0~1002*2*3／デバイス番号: 600000~609999 |

*1 CPUユニットでは，読み取り専用のメモリをファイルレジスタに設定できません。

*2 拡張ファイルレジスタのアクセス点数およびファイル番号の最大値は，CPUユニットで設定したファイルレジスタ(ZR)のサイズに依存します。(110ページ MODBUS拡張ファイルレジスタの割付け)

*3 拡張ファイルレジスタのアクセス点数は，CPUユニットで設定可能な最大サイズとなります。(R120CPU+NZ2MC-16MBS装着時)

## MODBUS拡張ファイルレジスタの割付け (原本 p.110)

MODBUS拡張ファイルレジスタのCPUユニットへの割付けは，ファイルレジスタ(ZR)に固定です。

下記にCPUユニットのファイルレジスタへの割付けを示します。(ファイルレジスタの点数は，CPUユニットで設定可能な最大サイズ(R120CPU+NZ2MC-16MBS装着時)を示します。)

| CPUユニット ファイルレジスタ(ZR) | MODBUS拡張ファイルレジスタ | ファイル番号 |
|---|---|---|
| ZR0〜ZR9999 | 600000〜609999(10000点) | ファイル番号0 |
| ZR10000〜ZR19999 | 600000〜609999(10000点) | ファイル番号1 |
| ZR20000〜ZR29999 | 600000〜609999(10000点) | ファイル番号2 |
| ZR30000〜(以下同様のパターンで続く) | … | … |
| ZR10020000〜ZR10027007 | 600000〜607007(7008点) | ファイル番号1002 |

MODBUS拡張ファイルレジスタのサイズは，CPUユニットに設定されているファイルレジスタ(ZR)のサイズに依存します。詳細については，使用するCPUユニットのマニュアルを参照してください。

## 使用可能デバイス (原本 p.111)

MODBUSデバイスに設定可能なCPUユニットのデバイスを示します。

凡例: ○=割付可，×=割付不可

| デバイス名 | 記号 | コイル | 入力 | 入力レジスタ | 保持レジスタ | 拡張ファイルレジスタ |
|---|---|---|---|---|---|---|
| 特殊リレー | SM | ○ | ○ | ○*1 | ○*1 | × |
| 特殊レジスタ | SD | × | × | ○ | ○ | × |
| 入力 | X | ○ | ○ | ○*1 | ○*1 | × |
| 出力 | Y | ○ | ○ | ○*1 | ○*1 | × |
| 内部リレー | M | ○ | ○ | ○*1 | ○*1 | × |
| ラッチリレー | L | ○ | ○ | ○*1 | ○*1 | × |
| アナンシエータ | F | ○ | ○ | ○*1 | ○*1 | × |
| エッジリレー | V | ○ | ○ | ○*1 | ○*1 | × |
| リンクリレー | B | ○ | ○ | ○*1 | ○*1 | × |
| データレジスタ | D | × | × | ○ | ○ | × |
| リンクレジスタ | W | × | × | ○ | ○ | × |
| タイマ(接点) | TS | ○ | ○ | ○*1 | ○*1 | × |
| タイマ(コイル) | TC | ○ | ○ | ○*1 | ○*1 | × |
| タイマ(現在値) | TN | × | × | ○ | ○ | × |
| ロングタイマ(現在値) | LTN | × | × | ○*4 | ○*4 | × |
| 積算タイマ(接点) | STS | ○ | ○ | ○*1 | ○*1 | × |
| 積算タイマ(コイル) | STC | ○ | ○ | ○*1 | ○*1 | × |
| 積算タイマ(現在値) | STN | × | × | ○ | ○ | × |
| ロング積算タイマ(現在値) | LSTN | × | × | ○*4 | ○*4 | × |
| カウンタ(接点) | CS | ○ | ○ | ○*1 | ○*1 | × |
| カウンタ(コイル) | CC | ○ | ○ | ○*1 | ○*1 | × |
| カウンタ(現在値) | CN | × | × | ○ | ○ | × |
| ロングカウンタ(接点) | LCS | ○ | ○ | ○*1 | ○*1 | × |
| ロングカウンタ(コイル) | LCC | ○ | ○ | ○*1 | ○*1 | × |
| ロングカウンタ(現在値) | LCN | × | × | ○*2 | ○*2 | × |
| リンク特殊リレー | SB | ○ | ○ | ○*1 | ○*1 | × |
| リンク特殊レジスタ | SW | × | × | ○ | ○ | × |
| ステップリレー*5 | S | ○ | ○ | ○*1 | ○*1 | × |
| ダイレクト入力 | DX | ○ | ○ | ○*1 | ○*1 | × |
| ダイレクト出力 | DY | ○ | ○ | ○*1 | ○*1 | × |
| インデックスレジスタ | Z | × | × | ○ | ○ | × |
| ロングインデックスレジスタ | LZ | × | × | ○*2 | ○*2 | × |
| ファイルレジスタ | R | × | × | ○ | ○ | × |
| ファイルレジスタ | ZR | × | × | × | × | ○*3 |
| リフレッシュデータレジスタ | RD | × | × | ○ | ○ | × |
| バッファメモリ | H*6 | × | × | ○ | ○ | × |

原本の表行数(目視カウント): 34行(ファイルレジスタがR/ZRの2行に分かれるため)。上表は全34行を転記。

*1 ビットタイプのデバイスを入力レジスタおよび出力レジスタに設定する場合，割付け点数が16の倍数になるように設定してください。16の倍数で設定していない場合は，エンジニアリングツールでエラーが発生します。

*2 ロングカウンタ(現在値)およびロングインデックスレジスタは，MODBUSデバイスを2点使用します。

*3 拡張ファイルレジスタに対する割付けは，ファイルレジスタ(ZR)に固定です。

*4 ロングタイマ(現在値)およびロング積算タイマ(現在値)については，MODBUSデバイスを4点使用します。(112ページ ロングタイマおよびロング積算タイマ)

*5 ステップリレーは読出しのみ可能です。書込みをすると，エラーが発生します。

*6 バッファメモリを使用する場合，デバイスの記号はH(16進定数)を使用し，アドレスを16進表記で設定してください。設定範囲は，1D5000H~1D6FFFHです。(498ページ MODBUS/TCP機能用ユーザ自由エリア(Un\G1921024~Un\G1929215))

## ロングタイマおよびロング積算タイマ (原本 p.112)

ロングタイマおよびロング積算タイマの読出しの際，下記は設定できませんので注意してください。

 - ロングタイマ(接点)
 - ロングタイマ(コイル)
 - ロング積算タイマ(接点)
 - ロング積算タイマ(コイル)

ただし，ロングタイマおよびロング積算タイマの現在値を4ワード単位で設定することで，接点およびコイルも同時に読み出されます。

ロングタイマおよびロング積算タイマは，上記のようにデバイス1点あたり4ワードのデータ構成となるため，要求データのデバイス点数は4点単位で指定してください。

ロングタイマおよびロング積算タイマの書込みは，設定できませんので注意してください。

| 応答データ | 内容 |
|---|---|
| 1ワード目 | 現在値を格納します。 |
| 2ワード目 | (原本に記載なし。現在値の続き) |
| 3ワード目 | b0: コイルの値を格納します。／b1: 接点の値を格納します。／b2~b15: システムで使用します。 |
| 4ワード目 | システムで使用します。 |

## デフォルト割付パラメータ (原本 p.113)

MODBUSデバイス割付パラメータには，あらかじめ初期値としてデフォルト割付パラメータが用意されています。

下記に，デフォルト割付パラメータにおけるMODBUSデバイスの割付図を示します。

 - MODBUSデバイス割付パラメータでは，先頭MODBUSデバイス番号=設定対象MODBUSデバイス番号の下5桁-1となります。
 - リモートヘッドユニットを使用してエンジニアリングツールのプロジェクトを作成する場合，MODBUSデバイス割付パラメータに設定されているデフォルト値は使用できません。はじめに値をクリアしてから設定してください。

### コイル(000001~065536)の割付

| CPUユニット側デバイス | MODBUSデバイス番号 | 割付名 |
|---|---|---|
| Y(0~1FFF) 8192点 | 000001~008192 | コイル割付1 |
| M(0~8191) 8192点 | 008193~016384 | コイル割付2 |
| (空き) | 016385~020480 | ― |
| SM(0~2047) 2048点 | 020481~022528 | コイル割付3 |
| L(0~8191) 8192点 | 022529~030720 | コイル割付4 |
| B(0~1FFF) 8192点 | 030721~038912 | コイル割付5 |
| F(0~2047) 2048点 | 038913~040960 | コイル割付6 |
| SB(0~7FF) 2048点 | 040961~043008 | コイル割付7 |
| V(0~2047) 2048点 | 043009~045056 | コイル割付8 |
| (空き) | 045057~053248 | ― |
| TC(0~1023) 1024点 | 053249~054272 | コイル割付10 |
| (空き) | 054273~055296 | ― |
| TS(0~1023) 1024点 | 055297~056320 | コイル割付11 |
| (空き) | 056321~061440 | ― |
| CC(0~511) 512点 | 061441~061952 | コイル割付14 |
| (空き) | 061953~063488 | ― |
| CS(0~511) 512点 | 063489~064000 | コイル割付15 |
| (空き) | 064001~065536 | ― |

> 補足(本プロジェクト): コイル割付9・12・13は原本図に登場しない(欠番)。原文のとおり転記している。

### 入力(100001~165536)の割付

| CPUユニット側デバイス | MODBUSデバイス番号 | 割付名 |
|---|---|---|
| X(0~1FFF) 8192点 | 100001~108192 | 入力割付1 |
| (空き) | 108193~165536 | ― |

### 入力レジスタ(300001~365536)の割付

全域が(空き)。

### 保持レジスタ(400001~465536)の割付

| CPUユニット側デバイス | MODBUSデバイス番号 | 割付名 |
|---|---|---|
| D(0~12287) 12288点 | 400001~412288 | 保持レジスタ割付1 |
| (空き) | 412289~420480 | ― |
| SD(0~2047) 2048点 | 420481~422528 | 保持レジスタ割付2 |
| RJ71EN71ユーザー自由エリアH(1D5000~1D5FFF) 4096点 | 422529~426624 | 保持レジスタ割付3 |
| (空き) | 426625~430720 | ― |
| W(0~1FFF) 8192点 | 430721~438912 | 保持レジスタ割付4 |
| (空き) | 438913~440960 | ― |
| SW(0~7FF) 2048点 | 440961~443008 | 保持レジスタ割付5 |
| (空き) | 443009~453248 | ― |
| TN(0~1023) 1024点 | 453249~454272 | 保持レジスタ割付6 |
| (空き) | 454273~461440 | ― |
| CN(0~511) 512点 | 461441~461952 | 保持レジスタ割付8 |
| (空き) | 461953~465536 | ― |

> 補足(本プロジェクト): 保持レジスタ割付7は原本図に登場しない(欠番)。原文のとおり転記している。

> Point
> - MODBUSデバイス割付パラメータでは，先頭MODBUSデバイス番号=設定対象MODBUSデバイス番号の下5桁-1となります。
> - リモートヘッドユニットを使用してエンジニアリングツールのプロジェクトを作成する場合，MODBUSデバイス割付パラメータに設定されているデフォルト値は使用できません。はじめに値をクリアしてから設定してください。

---

## 図・原本参照が必要な項目の一覧 (原本 p.106-113)

| 項目 | 原本ページ | 扱い |
|---|---|---|
| MODBUS/TCPマスタ・スレーブ機能の構成図(2点) | p.106 | 文章化済み(上記参照) |
| 自動応答の処理フロー図 | p.107 | 文章化済み(上記参照) |
| MODBUSデバイス自動変換の例図 | p.108 | 文章化済み(上記参照) |
| MODBUSデバイス割付パラメータの構成図 | p.109 | 表として転記済み(上記参照) |
| MODBUS拡張ファイルレジスタの割付図 | p.110 | 表として転記済み(上記参照) |
| デフォルト割付パラメータの割付図(コイル/入力/入力レジスタ/保持レジスタ) | p.113 | 表として転記済み(上記参照) |

## 抜けチェック結果 (本md管理用 / 原本外)

原文(PDF p.108-116)とmdを突き合わせ、1.7の範囲(p.108-115)で欠落なし(p.116以降は1.8のため対象外)。割付パラメータ図・使用可能デバイス表はテキスト抽出で数値の対応関係が完全に崩れるため、p.108-113, 115の全ページをrenderして目視で表に起こした。
