# MELSEC iQ-R Ethernetユーザーズマニュアル(応用編) — 付3 バッファメモリ詳細 (j: 時刻設定機能(SNTP)用エリア〜MODBUS/TCP機能用エラーログ用エリア)

| 項目 | 内容 |
|---|---|
| 変換範囲 (本ファイル) | 時刻設定機能(SNTP)用エリア(全文)、IPパケット中継機能用エリア(全文)、動的ルーチング機能用エリア(全文、ビット表含む)、リモートパスワード機能モニタエリア(全文)、両系IPアドレス同一設定機能用エリア(全文)、IPアドレス変更機能用エリア(全文)、ランダムアクセスバッファ用エリア、ネットワーク種別情報エリア、固定バッファ交信データ用エリア(固定バッファNo.1)、MODBUS/TCP機能用エラーログ用エリア(エラー発生回数・書込みポインタ・エラーログ1・エラーログ2~32) (原本 p.486-489 / PDFページ488-491) |
| 変換日 | 2026-09-20 |
| 変換方法 | pypdfium2(本文) + PyMuPDF目視(PDF p.488-491をrenderしてビット表・エラー要因コード一覧を確認) |
| ページ対応 | PDFページ = 原本印刷ページ + 2 |
| 関連ファイル | 前 `120_付3i_...`(通信プロトコル支援機能実行状態確認用エリア完)、続き `122_付3k_...`(シンプルCPU通信用エリア) |

> このファイルは原本PDFの参照用リファレンスです。表は**原文のまま全文**転記しています。
> 未変換の範囲は `00_索引_ladder_reference.md` の変換範囲表を見てください。**設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**

## 目次

- [時刻設定機能(SNTP)用エリア(続き)](#時刻設定機能sntp用エリア続き-原本-p486)
- [IPパケット中継機能用エリア](#ipパケット中継機能用エリア-原本-p486)
- [動的ルーチング機能用エリア](#動的ルーチング機能用エリア-原本-p487)
- [リモートパスワード機能モニタエリア](#リモートパスワード機能モニタエリア-原本-p487)
- [両系IPアドレス同一設定機能用エリア](#両系ipアドレス同一設定機能用エリア-原本-p487)
- [IPアドレス変更機能用エリア](#ipアドレス変更機能用エリア-原本-p488)
- [ランダムアクセスバッファ用エリア](#ランダムアクセスバッファ用エリア-原本-p489)
- [ネットワーク種別情報エリア](#ネットワーク種別情報エリア-原本-p489)
- [固定バッファ交信データ用エリア](#固定バッファ交信データ用エリア-原本-p489)
- [MODBUS/TCP機能用エラーログ用エリア](#modbustcp機能用エラーログ用エリア-原本-p489)

---

## 時刻設定機能(SNTP)用エリア(続き) (原本 p.486)

**最新IPパケット中継データ量(Un\G11050~Un\G11051)**(※見出しは次節「IPパケット中継機能用エリア」参照。本ページは時刻設定機能の残りの詳細)

| アドレス | 内容 |
|---|---|
| Un\G11050~Un\G11051 | 中継したIPパケットの単位時間(1秒)あたりの合計サイズ(Byte)の最新値(Byte/s)が格納されます。<br>(1ワード目に下位16bitの値，2ワード目に上位16bitの値を格納する)<br>範囲: 0~4294967295(FFFFFFFFH)<br>上記を超える場合は，4294967295(FFFFFFFFH)となります。 |

## IPパケット中継機能用エリア (原本 p.486)

**最大IPパケット中継データ量(Un\G11052~Un\G11053)**

| アドレス | 内容 |
|---|---|
| Un\G11052~Un\G11053 | 中継したIPパケットの単位時間(1秒)あたりの合計サイズ(Byte)の最大値(Byte/s)が格納されます。<br>(1ワード目に下位16bitの値，2ワード目に上位16bitの値を格納する)<br>範囲: 0~4294967295(FFFFFFFFH)<br>上記を超える場合は，4294967295(FFFFFFFFH)となります。 |

原本の表行数(目視カウント): 2行(最新値1行+最大値1行)。上表は全2行を転記。

## 動的ルーチング機能用エリア (原本 p.487)

**通信経路確定状態(Un\G11500~Un\G11514)**

宛先局のネットワークNo.ごとの通信経路確定状態が格納されます。

- 0: 経路未確定
- 1: 経路確定

| アドレス | b15 | b14 | b13 | b12 | b11 | b10 | b9 | b8 | b7 | b6 | b5 | b4 | b3 | b2 | b1 | b0 |
|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|---|
| Un\G11500 | 16 | 15 | 14 | 13 | 12 | 11 | 10 | 9 | 8 | 7 | 6 | 5 | 4 | 3 | 2 | 1 |
| ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ | ⋮ |
| Un\G11514 | 空き | 239 | 238 | 237 | 236 | 235 | 234 | 233 | 232 | 231 | 230 | 229 | 228 | 227 | 226 | 225 |

表中の番号はネットワークNo.を示します。

原本の表行数(目視カウント): 3行(⋮含む、原本ママ)。上表は全3行を転記(render確認済み)。

## リモートパスワード機能モニタエリア (原本 p.487)

各コネクションおよびシステムポートのリモートパスワード連続アンロック失敗回数を0~65535の範囲でカウントします。

| アドレス | 名称 |
|---|---|
| Un\G11600 | コネクションNo.1連続アンロック失敗回数 |
| Un\G11601 | コネクションNo.2連続アンロック失敗回数 |
| ⋮ | ⋮ |
| Un\G11662 | コネクションNo.63連続アンロック失敗回数 |
| Un\G11663 | コネクションNo.64連続アンロック失敗回数 |
| Un\G11664 | 自動オープンUDPポート連続アンロック失敗回数 |
| Un\G11665 | MELSOFT交信ポート(UDP/IP)連続アンロック失敗回数 |
| Un\G11666 | MELSOFT交信ポート(TCP/IP)連続アンロック失敗回数 |
| Un\G11667 | FTP交信ポート(TCP/IP)連続アンロック失敗回数 |
| Un\G11668 | MELSOFT直結接続 連続アンロック失敗回数 |

原本の表行数(目視カウント): 9行(⋮含む、原本ママ)。上表は全9行を転記(render確認済み)。

## 両系IPアドレス同一設定機能用エリア (原本 p.487)

**制御系IPアドレス(Un\G11670~Un\G11671)**

ユニットパラメータで設定した制御系IPアドレスが格納されます。

| アドレス | 内容 |
|---|---|
| Un\G11670 | 第3オクテット，第4オクテット |
| Un\G11671 | 第1オクテット，第2オクテット |

原本の表行数(目視カウント): 2行。上表は全2行を転記(render確認済み)。

## IPアドレス変更機能用エリア (原本 p.488)

**IPアドレス設定(Un\G11700~Un\G11705)**

IPアドレス格納エリア(フラッシュROM)に格納するIPアドレス，サブネットマスク，デフォルトゲートウェイを設定します。

| アドレス | 名称 | 内容 |
|---|---|---|
| Un\G11700 | IPアドレス | 第3オクテット，第4オクテット |
| Un\G11701 | 〃 | 第1オクテット，第2オクテット |
| Un\G11702 | サブネットマスク | 第3オクテット，第4オクテット |
| Un\G11703 | 〃 | 第1オクテット，第2オクテット |
| Un\G11704 | デフォルトゲートウェイ | 第3オクテット，第4オクテット |
| Un\G11705 | 〃 | 第1オクテット，第2オクテット |

**ネットワークNo./局番による交信(Un\G11706~Un\G11708)**

IPアドレス格納エリア(フラッシュROM)に格納するネットワークNo.，局番，トランジェント伝送グループNo.を設定します。

| アドレス | 名称 |
|---|---|
| Un\G11706 | ネットワークNo. |
| Un\G11707 | 局番 |
| Un\G11708 | トランジェント伝送グループNo. |

**IPアドレス格納エリア書込み要求(Un\G11709)**

| アドレス | 内容 |
|---|---|
| Un\G11709 | ・b0のOFF→ONで'IPアドレス設定'(Un\G11700~Un\G11705)および'ネットワークNo./局番による交信'(Un\G11706~Un\G11708)に格納されている値をIPアドレス格納エリア(フラッシュROM)に書き込みます。<br>・IPアドレス格納エリア(フラッシュROM)への書込みが完了したとき，書込みの結果に関係なくOFFします。 |

**IPアドレス格納エリア書込みエラー(Un\G11710)**

| アドレス | 内容 |
|---|---|
| Un\G11710 | IPアドレス格納エリア(フラッシュROM)への書込みが異常完了となった場合にb0がONします。書込みが正常完了した場合，b0はOFFします。 |

**IPアドレス格納エリア書込みエラー要因(Un\G11711)**

| アドレス | 内容 |
|---|---|
| Un\G11711 | IPアドレス格納エリア(フラッシュROM)への書込みが異常完了となった要因が格納されます。<br>0H: エラーなし<br>100H: 'IPアドレス'(Un\G11700~Un\G11701)の値が設定範囲外である。<br>101H: 'デフォルトゲートウェイ'(Un\G11704~Un\G11705)の値が設定範囲外である。<br>102H: 'デフォルトゲートウェイ'(Un\G11704~Un\G11705)またはゲートウェイIPアドレスのネットワークアドレスの値が自ノードのIPアドレスのネットワークアドレスと異なる。<br>103H: 'ネットワークNo.'(Un\G11706)の値が設定範囲外である。<br>104H: '局番'(Un\G11707)の値が設定範囲外である。<br>105H: 'トランジェント伝送グループNo.'(Un\G11708)の値が設定範囲外である。<br>106H: IPアドレス格納エリアに書き込まれているポート1とポート2のIPアドレスが重複している。<br>107H: IPアドレス格納エリアに書き込まれているポート1とポート2のネットワークNo.と局番が重複している。<br>200H: 書込み中に異常が発生した。<br>400H: クリア処理実行中に書込み開始を行った。 |

**IPアドレス格納エリアクリア要求(Un\G11712)**

| アドレス | 内容 |
|---|---|
| Un\G11712 | ・b0のOFF→ONでIPアドレス格納エリア(フラッシュROM)をクリアします。<br>・IPアドレス格納エリア(フラッシュROM)のクリアが完了したとき，クリアの結果に関係なくOFFします。 |

**IPアドレス格納エリアクリアエラー(Un\G11713)**

| アドレス | 内容 |
|---|---|
| Un\G11713 | IPアドレス格納エリア(フラッシュROM)のクリアが異常完了となった場合にb0がONします。クリアが正常完了した場合，b0はOFFします。 |

**IPアドレス格納エリアクリアエラー要因(Un\G11714)**

| アドレス | 内容 |
|---|---|
| Un\G11714 | IPアドレス格納エリア(フラッシュROM)のクリアが異常完了となった要因が格納されます。<br>0H: エラーなし<br>200H: クリア中に異常が発生した。<br>400H: 書込み処理実行中にクリア開始を行った。 |

**IPアドレス変更機能動作状態(Un\G11715)**

| アドレス | 内容 |
|---|---|
| Un\G11715 | IPアドレス変更機能動作状態が格納されます。<br>0: ユニットパラメータの設定で動作<br>1: IPアドレス格納エリア(フラッシュROM)の設定で動作 |

原本の表行数(目視カウント): IPアドレス設定6行+ネットワークNo./局番3行+書込み要求1行+書込みエラー1行+書込みエラー要因1行+クリア要求1行+クリアエラー1行+クリアエラー要因1行+動作状態1行=16行。上表は全16行を転記(render確認済み)。

## ランダムアクセスバッファ用エリア (原本 p.489)

**ランダムアクセス用バッファ(Un\G20000~Un\G26143)**

ランダムアクセス用バッファによる交信時にデータの書込みまたは読出しを行うためのエリアです。

## ネットワーク種別情報エリア (原本 p.489)

**ネットワーク種別情報(Un\G65535)**

| アドレス | 内容 |
|---|---|
| Un\G65535 | ネットワーク種別が格納されます。<br>0: Ethernet<br>1: CC-Link IEフィールドネットワーク<br>2: CC-Link IEコントローラネットワーク<br>3: Ethernet(Qシリーズ互換) |

## 固定バッファ交信データ用エリア (原本 p.489)

**固定バッファNo.1(Un\G65536~Un\G70655)**

固定バッファによる交信時にデータの送受信を行うためのエリアです。

コネクションNo.2以降のアドレスについては，下記を参照してください。

461ページ バッファメモリ一覧

| アドレス | 名称 | 内容 |
|---|---|---|
| Un\G65536 | データ長 | 固定バッファデータのデータ長が格納されます。 |
| Un\G65537~Un\G70655 | 固定バッファデータ | 固定バッファデータが格納されます。 |

## MODBUS/TCP機能用エラーログ用エリア (原本 p.489)

**エラー発生回数(Un\G720896)**

MODBUS/TCPによる交信時に発生したエラーの回数を格納します。

**エラーログ書込みポインタ(Un\G720897)**

最新のエラーログを登録しているエラーログの番号を格納します。

**エラーログ1(Un\G720898~Un\G720905)**

| アドレス | 名称 | 内容 |
|---|---|---|
| Un\G720898 | 詳細エラーコード | エラーコードを格納します。(432ページ エラーコード一覧) |
| Un\G720899 | 異常応答コード | MODBUS異常応答コードを格納します。(MELSEC iQ-R MODBUS・MODBUS/TCPリファレンスマニュアル) |
| Un\G720900 | ファンクションコード | エラーの元となったファンクションコードを格納します。 |
| Un\G720901 | 自局ポート番号 | エラー発生時の自局ポート番号を格納します。 |
| Un\G720902~Un\G720903 | 相手IPアドレス | エラー発生時の相手局のIPアドレスを格納します。 |
| Un\G720904 | 相手ポート番号 | エラー発生時の相手局のポート番号を格納します。 |
| Un\G720905 | システムエリア | ― |

**エラーログ2~32(Un\G720906~Un\G721153)**

エラーログ1と同様の順序で，2~32個目の情報が格納されます。

原本の表行数(目視カウント): ランダムアクセス0行(説明文のみ)+ネットワーク種別情報1行+固定バッファ2行+MODBUS/TCPエラーログ1(7行)=10行。上表は全10行を転記(render確認済み)。

---

## 図・原本参照が必要な項目の一覧 (原本 p.486-489)

なし(本ファイル範囲に図なし。すべて表・説明文。render目視確認済み)。

## 抜けチェック結果 (本md管理用 / 原本外)

原文(PDF p.488-491)とmdを突き合わせ、欠落なし。時刻設定機能・IPパケット中継機能用エリア(2行)、動的ルーチング機能用エリア(ビット表、3行)、リモートパスワード機能モニタエリア(9行)、両系IPアドレス同一設定機能用エリア(2行)、IPアドレス変更機能用エリア全文(16行、エラー要因コード全件)、ランダムアクセスバッファ用エリア、ネットワーク種別情報エリア、固定バッファ交信データ用エリア、MODBUS/TCP機能用エラーログ用エリア(10行)はすべて全件転記。render目視で要因コード・ビット表の欠落なきことを確認。続きは`122_付3k_...`(シンプルCPU通信用エリア)。
