# MELSEC iQ-R Ethernetユーザーズマニュアル(応用編) — 2.3 応用設定 (c: MODBUS/TCP設定)

| 項目 | 内容 |
|---|---|
| 変換範囲 (本ファイル) | MODBUS/TCP設定(CPU応答監視タイマ・デバイス割り付け) (原本 p.323-324 / PDFページ325-326) |
| 変換日 | 2026-09-20 |
| 変換方法 | pypdfium2(本文) |
| ページ対応 | PDFページ = 原本印刷ページ + 2 |
| 関連ファイル | 前 `55_2-3b_...`、続き `57_2-3d_...` |

> このファイルは原本PDFの参照用リファレンスです。表・設定項目説明は**原文のまま全文**転記しています。
> 未変換の範囲は `00_索引_ladder_reference.md` の変換範囲表を見てください。**設計判断をするときは、
> 最終確認を原本の該当ページで行ってください。**

## 目次

- [MODBUS/TCP設定](#modbustcp設定-原本-p323)
  - [CPU応答監視タイマ](#cpu応答監視タイマ-原本-p323)
  - [デバイス割り付け](#デバイス割り付け-原本-p323)

---

## MODBUS/TCP設定 (原本 p.323)

MODBUS/TCPの設定をします。

### CPU応答監視タイマ (原本 p.323)

CPUユニットからの応答監視時間を設定します。

MODBUS/TCPマスタ機器から要求伝文を受信後，設定した時間内にCPUユニットから応答が無い場合は，Ethernet搭載ユニットの応答待ち状態を解除します。

CPU応答監視タイマは，下記の範囲で設定します。

| 単位 | 設定範囲 |
|---|---|
| s | 1~16383 |
| ms | 100~16383000(100ms単位) |

原本の表行数(目視カウント): 2行。上表は全2行を転記。

### デバイス割り付け (原本 p.323)

MODBUSデバイス割付パラメータは，MODBUSデバイス割付機能を使用するために設定します。

下記のMODBUSデバイスに対して，CPUユニットのデバイスメモリとの関連付けを行います。

- コイル
- 入力
- 入力レジスタ
- 保持レジスタ

| 項目 | 内容 | 設定範囲 |
|---|---|---|
| MODBUS/TCP使用有無 | ”基本設定”の”相手機器接続構成設定”で，MODBUS/TCP接続機器を追加した場合に”使用する”と表示されます。(”MODBUS/TCP使用有無”は編集できません。) | ・使用しない・使用する(デフォルト: 使用しない) |
| CPU応答監視タイマ | CPUユニットからの応答監視時間を設定します。(323ページ CPU応答監視タイマ) | — |
| デバイス割り付け | MODBUSデバイスをCPUユニットのデバイスメモリに関連付けするためのパラメータを設定します。(323ページ デバイス割り付け) | — |

原本の表行数(目視カウント): 3行。上表は全3行を転記。

**デバイス割り付けの設定項目** (原本 p.323-324)

| 項目 | 内容 |
|---|---|
| デバイス | MODBUSデバイスに割り付けるCPUユニットのデバイスを設定します。バッファメモリを指定する場合は，Hで指定します。(例: H1D5000) |
| 先頭MODBUSデバイス番号 | MODBUSデバイスに割り付けるCPUユニットのデバイスの先頭番号を設定します。先頭MODBUSデバイス番号の設定値は，下記の式で求めることができます。・先頭MODBUSデバイス番号=設定対象MODBUSデバイス番号の下5桁-1 |
| 割付点数 | MODBUSデバイスに割り付けるCPUユニットのデバイス点数を設定します。 |

原本の表行数(目視カウント): 3行。上表は全3行を転記。

”先頭MODBUSデバイス番号”や”割付点数”を設定しても”デバイス”が空欄の状態では，未設定となります。この状態では，シーケンサへの書込みを実行してもMODBUSデバイスに割り付けできません。(書込み後にシーケンサからの読出しを実行した場合，”先頭MODBUSデバイス番号”と”割付点数”には0が入ります。)

---

## 図・原本参照が必要な項目の一覧 (原本 p.323-324)

なし(本ファイル範囲に図なし)。

## 抜けチェック結果 (本md管理用 / 原本外)

原文(PDF p.325-326)とmdを突き合わせ、欠落なし。設定項目表(2行・3行・3行)はすべて全件転記。
